---
quelle: "Richtlinie GT Heizungsanlagen — Richtlinien Gebäudetechnik des Hochbaudepartements der Stadt Zürich (SharePoint: PL - 02_Recht_Norm/04_Merkblätter/Projektadmin AHB/14-Energie-und Gebäudetechnik/14.3-Richtlinien/GT_RL3_Heizungsanlagen_V21.pdf)"
herausgeber: "Stadt Zürich, Amt für Hochbauten (AHB), Fachstelle Energie & Gebäudetechnik, in Zusammenarbeit mit der Immobilien-Bewirtschaftung und der Liegenschaftsverwaltung"
ausgabe: "Version 2.1, Juli 2008 (freigegeben durch die Geschäftsleitung AHB am 18.06.2008; die Richtlinien Gebäudetechnik wurden durch die Geschäftsleitung AHB am 4.05.2004 in Kraft gesetzt und werden periodisch überarbeitet)"
gelesen: "Seiten 1-4 (vollständiges Dokument), 2026-08-03"
datenstand: "2008 ⚠ Alterskorpus, Zahlenwerte vor Verwendung gegen geltende Fassung pruefen"
status: emerging
last_updated: "2026-08-03 (Run 122)"
---

# Destillat — Richtlinie GT Heizungsanlagen der Stadt Zürich (AHB), V2.1/2008

## Das Wichtigste in 1 Satz

Die städtische Bauherren-Richtlinie verlangt für Wärmeerzeugung, -verteilung und -abgabe in eigenen Bauten der Stadt Zürich durchgehend automatische Bedarfsanpassung, dokumentierte und messtechnisch überprüfte Kennwerte (JAZ/COP), separate Verbrauchserfassung je Nutzergruppe und eine Nutzungsabstimmung der Wärmeabgabe (u.a. Verbot träger Fussbodenheizung in Räumen mit stark schwankenden internen Lasten) — ein knapper, konkreter Anforderungskatalog eines grossen öffentlichen Bauherrn, der als Vergleichsmassstab für private JANS-Projekte taugt, aber selbst nur für stadteigene Bauten bindend ist.

## Kernbegriffe, Kennwerte, Tabellen

Das Dokument ist ein 4-seitiges Kapitel (1 Wärmeerzeugung, 2 Wärmeverteilung, 3 Wärmeabgabe) innerhalb der Richtlinien Gebäudetechnik des AHB; es enthält keine eigenen Tabellen, sondern Fliesstext-Anforderungen mit Verweisen auf Schwester-Richtlinien (GT Planungsgrundlagen, GT Gebäudeautomation, GT Sanitärinstallationen) und externe Normen/Vorschriften.

### 1. Wärmeerzeugung — Allgemeines (Abschnitt 1.1)

- Dimensionierung muss den **dynamischen Verlauf des Wärmebedarfs** (Tages- und Jahresgang) berücksichtigen; die Erzeugungsleistung muss sich jederzeit **automatisch** dem Bedarf anpassen. Leistungsreserven sind zu vermeiden; nur in begründeten Ausnahmefällen explizit auszuweisen.
- Jede Wärmeerzeugungsanlage soll eine **Serviceschaltung** haben (Betrieb unter Volllast, unabhängig vom aktuellen Bedarf, für Kontrollen/Unterhalt, zeitlich begrenzt).
- Die **Verfügbarkeit** des gesamten Wärmeerzeugungssystems muss so hoch sein, dass keine unzumutbare Beeinträchtigung der Gebäudenutzung auftreten kann; Nachweis in der Projektdokumentation Energie- und Gebäudetechnik. Bei grösseren/komplexen Anlagen ist eine **Risikoanalyse** durchzuführen (Fussnote: Zusatzleistung, separat zu bestellen und zu vergüten).
- **Messkonzept-Pflicht** für Betriebsoptimierung: mindestens Energieverbrauch und Betriebsstunden je Wärmeerzeuger erfassen; bei getakteten oder mehrstufigen Aggregaten Betriebsstunden- und Impulszähler je Stufe. Alle Messeinrichtungen sind in einem objektweiten Messkonzept darzustellen, abzusprechen mit der Gebäudebewirtschaftung.
- **Schallschutz** von Wärmeerzeugungsanlagen nach Norm SIA 181 ist bei der Projektierung besonders zu beachten (nur Verweis, keine Ausbreitung hier).
- Heizungsinstallationen dürfen **nur mit Trinkwasser ab Netz** gefüllt werden; **chemische Zusätze sind nicht erlaubt**.
- Brauchwassererwärmung: eigene Anforderungen in der Richtlinie GT Sanitärinstallationen (nicht Teil dieses Dokuments).

### 1.2 Gas- und Ölfeuerungssysteme

- Brenner, Kessel und Kaminanlage müssen eine **funktionell aufeinander abgestimmte Einheit** bilden.
- Grundsätzlich sind **modulierende Systeme mit gleitender Kesseltemperatur und Abgaskondensation (Brennwerttechnik)** einzusetzen. Bei Ölfeuerungen ist diese Forderung bezogen auf Stand der Technik und Wirtschaftlichkeit (Kosten-Nutzen-Verhältnis, Lebensdauer) zu überprüfen.
- Für neue Brenner/Kessel bzw. Brenner-Kessel-Einheiten **bis 350 kW**: die Projektleitung AHB muss den **Nachweis der Konformität gemäss Art. 20a Luftreinhalteverordnung (LRV)** abgeben.
- Für Systeme **über 350 kW**: eine **Abnahmemessung** ist durchzuführen.

### 1.3 Wärmepumpensysteme

- Geplante Werte für **Leistungszahl (COP)** und **Jahresarbeitszahl (JAZ)** sind in der Projektdokumentation Energie- und Gebäudetechnik zu dokumentieren. Die JAZ muss für das **Gesamtsystem inkl. Förderenergie für das Wärmequellenmedium** beziffert werden; die entsprechende Systemgrenze ist aufzuzeigen.
- Die **messtechnische Überprüfung der JAZ ist zwingend gefordert**: kleinere Anlagen sind für mobile Wärmemessung vorzubereiten, grössere Anlagen erhalten einen Wärmezähler.
- Für den **vergünstigten ewz-Wärmepumpen-Tarif** muss die Wärmepumpenanlage über einen separaten Stromzähler direkt ab der Hauptverteilung angeschlossen sein; wird sie im Sommer als Kältemaschine betrieben, muss eine geeignete Schaltung sicherstellen, dass der Zähler den Verbrauch in Wärmepumpen- und Kältemaschinenbetrieb separat erfasst. Das Konzept ist frühzeitig mit ewz abzusprechen.
- Der **Kältemittelinhalt** im System soll so klein wie möglich sein (Plattentauscher statt Rohrbündeltauscher); **Druckverlust < 20 kPa**.
- Im unteren Leistungsbereich sollen ausschliesslich geprüfte Wärmepumpen mit **D-A-CH-Gütesiegel** (www.fws.ch/fws_061) eingesetzt werden.
- Bei Erdsonden: **Durchflusstest und Druckprüfung nach DIN V 4279-7** durchzuführen.

### 2. Wärmeverteilung

- Pumpen sind **optimal, eher knapp** zu dimensionieren (Verweis auf BFE-«Dimensionierungshilfe Umwälzpumpen», www.bfe.admin.ch). Für kleine Leistungen (**< 200 W**) Permanentmagnet-Motoren, für grössere die **Effizienzklasse 1 (EFF1)**.
- Verbraucherkreise sind wenn immer möglich mit **variablen Wassermengen und drehzahlgeregelten Pumpen** zu konzipieren; die Steuerung soll die Pumpen bei Zeiten ohne Last ausschalten.
- In Gebäuden mit **mehreren Nutzergruppen (Mietern)** muss die Projektierung der Wärmeverteilung die Anforderungen an eine **individuelle Verbrauchserfassung** berücksichtigen (Messkonzept objektweit, abgesprochen mit der Gebäudebewirtschaftung).
- Für die Raumheizung sind **Zonen unterschiedlicher Last** (z.B. Nord-/Südseite) durch **separate Gruppen** zu erschliessen, sofern die Wärmeabgabe nicht individuell geregelt wird (Thermostatventile); separate Gruppen auch für Zonen mit stark unterschiedlichen Nutzungszeiten.
- Verteilnetze sind so zu gestalten, dass **keine aufwändigen Abgleiche** notwendig sind; wo das nicht machbar ist, sind entsprechende Regelorgane einzubauen. Das Einhalten der geplanten Wassermengen ist bei der Abnahme zu belegen.

### 3. Wärmeabgabe

- Wärmeabgabesysteme müssen **auf die Nutzung der jeweiligen Räume abgestimmt** sein. In Räumen mit **stark schwankenden internen Lasten** (Beispiel im Dokument: Schulzimmer) sind **träge Abgabesysteme wie Fussbodenheizung nicht zulässig**. Ausgenommen sind selbst regelnde Systeme (z.B. TABS, thermoaktive Bauteilsysteme) mit **Oberflächentemperaturen ≤ 25 °C**.
- Für Räume/Zonen mit Kühlbedarf ist ein **kombiniertes Abgabesystem zum Heizen und Kühlen** (z.B. TABS) anzustreben.
- Die **minimalen Raumtemperaturen** sind gemäss «Raumtemperatur-Richtlinie für die Gebäude der Stadt Zürich» (**StRB 1194/2006**) festzulegen — eigenes städtisches Regelwerk, hier nicht inhaltlich wiedergegeben, nur referenziert.
- Bei der Projektierung von Heizkörpern ist Rechnung zu tragen: **Gestaltung** (architektonisches Konzept), **Unterhalt** (Zugänglichkeit) und **Reinigung** (keine «Schmutzecken»).
- Schnell reagierende Abgabesysteme sind mit **Thermostatventilen** zur individuellen Raumtemperaturregelung auszurüsten; in öffentlichen und halböffentlichen Räumen ist das **«Behördenmodell»** einzusetzen. Die Sensorköpfe müssen die Raumtemperatur korrekt erfassen; **abgesetzte Fühler sind wenn immer möglich zu vermeiden**.

## Bauherren-Transfer

Eigene Einordnung, nicht Teil des Originaldokuments:

- **Rechtlicher Status:** Dies ist eine interne Bauherren-Richtlinie der Stadt Zürich für die eigenen Liegenschaften (Amt für Hochbauten als Bauherr), keine allgemeinverbindliche kantonale oder eidgenössische Norm. Für private JANS-Projekte (Wohnbau, Healthcare) ist sie **nicht bindend**, taugt aber als Referenzstandard, wenn ein privater oder institutioneller Bauherr «Best-Practice-Niveau eines grossen professionellen Bauherrn» wünscht, und als Argumentationsgrundlage bei Auftraggebern mit ähnlich hohem Betriebsanspruch (Spitäler, Pflegeeinrichtungen, Portfoliohalter).
- **Direkt übertragbare Anforderungen** (fachlich sinnvoll, unabhängig vom Bauherrn):
  - Automatische Bedarfsanpassung der Wärmeerzeugung statt starrer Auslegung mit Leistungsreserve — deckt sich mit dem allgemeinen Grundsatz der Auslegungsoptimierung in der KB (vgl. Wiki `heizleistung-und-waermeerzeuger`).
  - JAZ-Dokumentations- und Messpflicht bei Wärmepumpen inkl. Förderenergie/Systemgrenze: ein konkretes, übernehmbares Pflichtenheft-Element für Werkverträge/Devis, auch ausserhalb städtischer Projekte.
  - Individuelle Verbrauchserfassung bei Mehrnutzer-Liegenschaften (MFH, Alterszentren mit mehreren Kostenträgern) — relevant für Betriebskostenabrechnung und ZEV-nahe Fragestellungen.
  - Ausschlusskriterium träge Fussbodenheizung bei stark schwankenden internen Lasten (Schulzimmer als Beispiel) — direkt übertragbar auf Räume mit vergleichbarem Lastprofil in Healthcare-Bauten (z.B. Tagesklinik, Untersuchungsräume mit wechselnder Belegung), TABS als Alternative bei Heiz-/Kühlbedarf.
  - Thermostatventile mit korrekt erfassenden Sensorköpfen, keine abgesetzten Fühler: einfache, aber in der Bauleitungspraxis oft übersehene Ausführungsdetails, geeignet für die Devis-/Abnahmekontrolle im Skill `unternehmerkontrolle`.
- **Stadteigene Sonderregel, nicht übertragbar:**
  - Der **ewz-Wärmepumpentarif** mit separatem Stromzähler ab Hauptverteilung ist ein Zürcher-Stadtwerk-spezifisches Anreizsystem; für Projekte ausserhalb des ewz-Netzgebiets ist stattdessen der lokale Netzbetreiber-Tarif zu prüfen (vgl. KB-Destillate zu Wärmepumpen-Sperrzeiten/Netzbetreiber-Tarifen).
  - Das **«Behördenmodell»** für Thermostatventile in öffentlichen/halböffentlichen Räumen ist eine städtische Beschaffungs-/Ausstattungsnorm ohne bekannten Inhalt in diesem Dokument — bei Bedarf beim AHB nachfragen, nicht raten.
  - Die **Raumtemperatur-Richtlinie StRB 1194/2006** gilt nur für städtische Gebäude; für private Bauten sind die Raumtemperaturen frei vereinbar bzw. nach SIA 380/1 zu führen (dort in der KB bereits destilliert, vgl. `sia-380-1-heizwaermebedarf-berechnung.md`).
- **Zugewinn gegenüber Bestand:** Die KB kennt bereits die Ersatzpflichten für Öl-/Gas-/Elektroheizungen (`oelheizung-gasheizung-ersatzpflicht-zh-sz`, `elektroheizungs-ersatzpflicht-zh-sz`) und die JAZ/COP-Grundlagen (`cop-scop-jaz-waermepumpe-gruenenwald`, `fawa-jaz-feldanalyse-waermepumpen`). Dieses Dokument überschneidet sich damit thematisch, liefert aber den **echten Zugewinn** in Form konkreter **Auslegungs-, Mess- und Ausrüstungsvorgaben eines grossen professionellen Bauherrn** — insbesondere die 350-kW-Schwelle für die LRV-Konformitätsnachweispflicht (Art. 20a LRV), die Druckverlust-/Kältemittelinhalt-Vorgaben für Wärmepumpen, das Verbot träger Fussbodenheizung bei schwankenden internen Lasten und die Kopplung von Zonenlast an separate Verteilgruppen. Diese Detailtiefe fehlte bisher in der KB.

## Offene Punkte

- Das Dokument definiert das **«Behördenmodell»** für Thermostatventile nicht inhaltlich — offen, welche konkreten Anforderungen (Fabrikat, Verriegelung, Diebstahlschutz) dahinterstehen.
- Die referenzierten Schwester-Richtlinien (**GT Planungsgrundlagen**, **GT Gebäudeautomation**, **GT Sanitärinstallationen**) liegen im selben SharePoint-Ordner vor (`GT_RL1…`, `GT_RL9…` etc.) und enthalten die dort referenzierten Details (Messkonzept-Vorgaben Abschnitt 3.4/2.4, Brauchwassererwärmung) — nicht Teil dieses Laufs, eigener Destillat-Kandidat.
- Version 2.1 stammt aus **Juli 2008** (Freigabe 18.06.2008) — eine aktuellere Fassung der städtischen Richtlinien Gebäudetechnik ist wahrscheinlich, wurde in diesem Lauf nicht geprüft. Vor Zitierung in einem laufenden Projekt gegen die aktuelle AHB-Version verifizieren.
- Die **StRB 1194/2006** (Raumtemperatur-Richtlinie) und die dort festgelegten konkreten Minimaltemperaturen wurden nicht eingesehen (nur referenziert) — keine Zahlenwerte aus diesem Lauf übernehmbar.
- Unklar bleibt, ob und wie diese Richtlinie in aktuellen städtischen Ausschreibungen/Devis tatsächlich referenziert wird — keine Aussage im Dokument selbst zur Verbindlichkeit gegenüber externen Planern/Unternehmern.
