---
quelle: "ewz, Webseiten 'Anschluss an Fernwärme und -kälte' (ewz.ch/de/geschaeftskunden/heizung-und-klima/energieloesungen/anschluss-fernwaerme-fernkaelte.html), 'Seewasserverbunde Zürich' (ewz.ch/.../seewasserverbunde-zuerichsee.html) und 'Seewasserverbund CoolCity' (ewz.ch/.../seewasserverbunde-zuerichsee/coolcity.html), alle per curl+Volltextextraktion gelesen (WebFetch lieferte auf allen drei Seiten nur einen abgeschnittenen Auszug, da Grossseiten mit viel Navigations-Markup); Energie 360° AG, Projektseite 'Energieverbund Lengg' (energie360.ch/de/verbund/lengg/projekt/, WebFetch) und Medienmitteilung 'Erneuerbare Energie für Zürich-Lengg und Zollikon ab 2027' (energie360.ch, WebSearch-Snippet); NZZ, Stefan Hotz, 'Zürich baut einen Energieverbund mit Seewasser für die Kliniken in der Lengg', 10.05.2022 (nzz.ch, per curl+Volltextextraktion gelesen); eicher+pauli AG, Referenzseite 'Aufbau Kälteverbund ETH Zürich, Campus Zentrum' (eicher-pauli.ch/referenzen/eth-zuerich-campus-zentrum/, WebFetch) und Dossier 'Kälte aus dem Fernnetz' (eicher-pauli.ch/dossier/campus-eth-zuerich-fernkaeltenetz/, WebFetch); EKZ, Webseite 'Wärme & Kälte' / 'EKZ Contracting am Limmatfeld Dietikon' (ekz.ch, WebSearch-Snippet); eicher+pauli AG, Referenzseite 'Ersatz Absorptionskältemaschinen Universitätsspital Zürich' (eicher-pauli.ch, WebSearch-Snippet, als Gegenbeispiel eigener Kälteerzeugung). Ergänzend eigene Destillate `[[fernwaerme-anschlusspflicht-zh]]`, `[[fernwaerme-anschlusskosten-zh]]`, `[[anergienetz-kalte-fernwaerme-ch]]`, `[[energis-kartenwerk-stadt-zuerich]]`, `[[waerme-contracting-vertragsmodelle-ch]]` und `[[ruckkuehlwerk-kuehlturm-legionellen-bewilligung-ch]]` als Anschlussstellen genutzt, nicht neu verifiziert."
herausgeber: "ewz (Elektrizitätswerk der Stadt Zürich) / Energie 360° AG (städtisches Unternehmen, Gasverbund-Nachfolgerin) / eicher+pauli AG (Fachplanerin, Mandat ETH Zürich) / EKZ (Elektrizitätswerke des Kantons Zürich) / NZZ (Medienbericht, Sekundärquelle für Projektstand 2022)"
ausgabe: "ewz-Webseiten Stand Abruf 31.07.2026 (© ewz 2026 im Footer); Energie 360°-Projektseite Stand Abruf 31.07.2026; NZZ-Artikel vom 10.05.2022 (Projektstand damals: Baugesuch eingereicht, Betrieb ab 2026 geplant); eicher+pauli-Referenzseiten ohne explizites Publikationsdatum, Bauzeitraum ETH-Projekt 2019-2023 im Text genannt; EKZ-Angaben aus WebSearch-Snippet, kein Primärdokument gelesen"
gelesen: "2026-07-31, WebSearch (Erstsondierung) + WebFetch/curl+Volltextextraktion der ewz-Seiten (anschluss-fernwaerme-fernkaelte, seewasserverbunde-zuerichsee, coolcity), WebFetch der Energie-360°- und eicher+pauli-Seiten, curl+Volltextextraktion des NZZ-Artikels; EKZ- und USZ-Angaben nur aus WebSearch-KI-Zusammenfassungen (Snippets), nicht aus dem Originaldokument gelesen — als schwächer belegt gekennzeichnet"
datenstand: 2026-07-31
status: emerging
last_updated: 2026-07-31
---

# Destillat — Fernkälte/District Cooling für Grossbauten im Raum Zürich

## Das Wichtigste in 1 Satz
In der Stadt Zürich bauen **ewz** (Seewasserverbunde rund um den Zürichsee, u.a. CoolCity im
Stadtzentrum) und **Energie 360° AG** (Gesundheitscluster Lengg, inkl. Kinderspital) echte
Fernkältenetze auf Basis von Seewasser-Freecooling und Wärmepumpen auf, daneben betreiben grosse
Areale wie der ETH-Campus Zentrum ein eigenes, gepooltes Kältenetz (14 MW, 4 MW eingespartes
Investitionsvolumen gegenüber Einzellösungen) — das Angebot ist aber räumlich stark auf
seenahe Quartiere, Grossareale und einzelne Gesundheitscluster begrenzt, folgt beim Anschluss
demselben Verfahren wie die Fernwärme (Übergabestation statt eigener Kältemaschine), hat aber
anders als die Fernwärme **keine öffentlich publizierte Tarifformel**.

## Kernbegriffe
- **Fernkälte / District Cooling:** zentral erzeugte oder gewonnene Kälte (meist aus Seewasser-
  Freecooling), verteilt über ein Leitungsnetz an mehrere Gebäude; Gegenstück zur Fernwärme.
- **Anergienetz / Niedertemperaturnetz:** Netz nahe Umgebungstemperatur (im Raum Zürich zwischen
  rund −1 °C und 17 °C, je nach Projekt auch 4-9 °C angegeben), das bidirektional heizen UND
  kühlen kann; jedes Gebäude braucht dort eine eigene Wärmepumpe/Kältemaschine, um das Netzniveau
  auf Nutztemperatur zu heben bzw. zu senken (Vertiefung: `[[anergienetz-kalte-fernwaerme-ch]]`).
- **Freecooling:** direkte sommerliche Raumkühlung mit kaltem See-/Grundwasser über einen
  Wärmetauscher, ohne strombetriebene Kältemaschine — die Kernursache für die hohe Effizienz von
  Seewasser-Fernkälte gegenüber einer klassischen Kompressionskälteanlage.
- **Übergabestation:** die bauliche Schnittstelle zwischen Netz und Liegenschaft (Wärmetauscher,
  Energiemengenzähler, Regulierung); ersetzt die eigene Kältezentrale/den eigenen Rückkühler.
- **Versorgungsgebiet:** der räumlich begrenzte Perimeter, innerhalb dessen ein Anschluss
  überhaupt möglich ist; ausserhalb ist Fernkälte schlicht nicht verfügbar.

## Anbieter und Netze im Raum Zürich

| Betreiber | Netz/Projekt | Status (Stand Recherche) | Kapazität/Grösse | Angeschlossene Grossbauten (Beispiele) |
|---|---|---|---|---|
| ewz | Seewasserverbunde Zürichsee (Escherwiese, Fraumünster, Falkenstrasse) | in Betrieb seit 2003 | Verbunde im **Endausbau** zusammen über 174 GWh/a Wärme + über **54 GWh/a Kälte** | Stadthaus Zürich, Kongresshaus, Hotel Park Hyatt, Gebäude der NZZ, diverse Büro-/Wohngebäude |
| ewz | Wärmeverbund Seefeld | in Realisierung | nicht separat beziffert | Teilbereich Klausstrasse |
| ewz | Seewasserverbund CoolCity (Innenstadt: Hauptbahnhof-Bürkliplatz / Lindenhof-Schanzengraben) | geplant, Etappen bis 2035 | Energiezentrale 4'000 m² / 5 m Raumhöhe im ewz-Unterwerk Selnau; Kundentemperaturen ca. 67 °C (Fernwärme) / ca. **12 °C (Fernkälte)**; Teilgebiet «City Anergie» ca. −1 bis 17 °C | Büro- und Retailflächen der Innenstadt (Hoher Wärme- und Kältebedarf laut ewz) |
| ewz | Seewasserverbund Enge | geplant (Grossprojekt, laut ewz-Übersichtsseite) | nicht beziffert | ⚠ nicht im Detail recherchiert |
| Energie 360° AG | Energieverbund Lengg (Gesundheitscluster) | im Bau, Betriebsstart je nach Quelle 2026 (NZZ, 2022) bzw. 2027 (Energie 360°, aktuellere Quelle) | Niedertemperatur-/Anergienetz ca. 4-9 °C, Leitungsnetz ca. 3,5 km; Investition **rund 70 Mio. CHF** (NZZ 2022) bzw. **rund 90 Mio. CHF** (aktuellere WebSearch-Zusammenfassung Energie 360°, Primärtext nicht direkt geprüft) ⚠ Diskrepanz nicht aufgelöst | Universitätsklinik Balgrist, Klinik Hirslanden, Psychiatrische Universitätsklinik Zürich, Schulthess Klinik, Schweizerische Epilepsie-Stiftung, Klinik Lengg, Mathilde Escher Stiftung, **Kinderspital Zürich (KISPI)** |
| ETH Zürich (Bauherrin) / eicher+pauli (Planerin) | Kältenetz Zentrum ETH-Campus | realisiert 2019-2023, in Betrieb | Gesamtauslegung ca. **14 MW** Kälteleistung über 3 Energiezentralen; **ca. 4 MW Kälteleistung eingespart** gegenüber 5 unabhängigen Vorgänger-Anlagen (Poolungseffekt) | 23 Gebäude des Campus Zentrum |
| EKZ | Areal-Contracting Limmatfeld Dietikon | in Betrieb | Areal 87'000 m² | Büro-, Verkaufs- und Wohnflächen, Wärme **und Kälte** aus Abwasser der nahen ARA |

**Einordnung EKZ:** EKZ (Elektrizitätswerke des Kantons Zürich) betreibt laut eigener Website
über 40 Wärmeverbunde im Kanton Zürich im Contracting-Modell (EKZ plant/finanziert/baut/betreibt,
Kunde zahlt fixen Energiepreis) — Dietikon Limmatfeld ist das einzige recherchierte Beispiel mit
**ausdrücklicher Kälte**-Komponente. Ein städtisches, ewz-artiges Fernkälte-Grossnetz von EKZ
wurde in dieser Recherche **nicht** gefunden; EKZ-Angebote sind eher Areal-/Objekt-Contracting
als ein offenes Leitungsnetz mit vielen unabhängigen Anschliessern.

**Begriffsverwechslung vermeiden:** Die eicher+pauli-Quellen zum ETH-Kältenetz erwähnen ein
bestehendes «EKZ»-Verteilsystem — das ist dort die **Abkürzung für den ETH-internen
Energiekanal** (unterirdischer Leitungstunnel für Dampf/Kälte/weitere Medien), **nicht** das
Elektrizitätswerk des Kantons Zürich. Beide Abkürzungen sind identisch, die Bedeutung ist
kontextabhängig zu prüfen.

## Funktionsprinzip und Temperaturniveaus (ewz Seewasserverbunde)
- Seewasser wird mit einem Seiher gefasst und in die Seewasserzentrale gepumpt.
- **Winter:** Über einen Wärmetauscher wird dem Primärkreislauf Wärme entzogen und als
  Energiequelle für Wärmepumpen genutzt, die das Trägermedium auf ca. 40-65 °C anheben
  (Sekundärkreislauf verteilt in die Gebäude).
- **Sommer:** umgekehrter Betrieb — das kalte Seewasser kühlt über **Freecooling direkt**, ohne
  strombetriebene Klimaanlage.
- Das entnommene Seewasser wird chemisch unverändert rund 150 m vom Ufer entfernt (CoolCity/
  Seewasserverbunde) bzw. via Wässerig Zollikon (Lengg) wieder zurückgeführt.
- Eawag-Potenzialstudie (von ewz zitiert): Kühlpotenzial des Zürichsees rund **800 GWh pro
  Sommersaison**, Wärmepotenzial bis 1'900 GWh pro Saison — der tatsächlich genutzte Ausbau
  (54 GWh/a Kälte im ewz-Endausbau) schöpft dieses Potenzial nur zu einem kleinen Bruchteil aus.

## Anschlussverfahren (identisch für Fernwärme und Fernkälte bei ewz)
1. **Verfügbarkeit prüfen:** ewz bietet ein Online-Werkzeug («Anschluss prüfen») zur
   standortbezogenen Prüfung; ausserhalb der Versorgungsgebiete ist kein Anschluss möglich.
2. **Zwei Angebotsvarianten:**
   - *Anschluss und Energielieferung:* physischer Netzanschluss + laufende Wärme-/Kältelieferung
     + 24-Stunden-Pikettdienst.
   - *Anschlussvorbereitung:* Leitung wird vorgängig verlegt (z.B. beim Bau), Energiebezug startet
     erst später (typisch beim Heizungsersatz eines Bestandsbaus).
3. **Übergabestation** als technische Schnittstelle: Wärmetauscher, geeichter
   Energiemengenzähler, Regulierung — Beispiel ewz nennt eine 60-kW-Übergabestation im
   Fernwärmegebiet Altstetten-Höngg als Referenzgrösse.
4. **Vertrag:** Energieliefervertrag mit ewz bzw. Energie 360° (Lengg); die Schnittstelle
   Vertrag/Regulierung auf Kundenseite kann je Versorgungsgebiet abweichen (ewz-eigener Hinweis).
5. **Keine generelle Anschlusspflicht** laut ewz-Kundentext («Es gibt keinen Anschlusszwang»,
   sinngemäss aus dem Seitentext) — anders als die **kommunal verordnete Anschlusspflicht** nach
   der Wärmeversorgungsverordnung (WVV) der Stadt Zürich, die im Destillat
   `[[fernwaerme-anschlusspflicht-zh]]` für Fernwärme belegt ist. **Ob die WVV auch eine
   Anschlusspflicht für Fernkälte kennt, ist in dieser Recherche nicht verifiziert** (siehe Offene
   Punkte) — die dortige Primärquelle wurde nicht erneut auf «Kälte» durchsucht.
6. **Förderung:** Bei Umstellung einer bestehenden Heizung auf Fernwärme/-kälte verweist ewz auf
   Fördergesuche über energiefranken.ch — ob dies auch für einen reinen Kälteanschluss gilt
   (unabhängig von einem Heizungsersatz), ist nicht spezifisch belegt.

## Vor-/Nachteile gegenüber eigener Kälteerzeugung (Kompressionskälte/Rückkühlwerk)

| Aspekt | Fernkälte (Netzanschluss) | Eigene Kälteerzeugung (Kompressionskälte + Rückkühlwerk) |
|---|---|---|
| Investition | Übergabestation (klein, im Gebäude); Netz-/Zentralen-Investition trägt der Betreiber (ewz-Formulierung: «Wir tragen die finanzielle und technische Verantwortung») | Eigene Kältemaschine(n) + Rückkühlwerk/Kühlturm auf dem Dach; volle Investition beim Bauherrn |
| Flächenbedarf | Minimal (nur Übergabestation im Gebäude) | Dachfläche/Technikraum für Kältemaschine + Rückkühlwerk, ggf. Flächenkonkurrenz zu PV (vgl. `[[rueckkuehler-flaechenkonkurrenz-pv-laermschutz]]`) |
| Legionellen-/Bewilligungspflicht | Entfällt auf Gebäudeseite — kein eigener Kühlturm, damit keine BAG/BLV-Legionellen-Meldepflicht für den Bauherrn (vgl. `[[ruckkuehlwerk-kuehlturm-legionellen-bewilligung-ch]]`); die Betreiberin (ewz/Energie 360°) verantwortet die zentrale Anlage inkl. eigenem Baugesuch (z.B. Seewasserzentrale Zollikon, Baugesuch eingereicht März 2022) | Legionellen-Meldepflicht/BAG-BLV-Modul-14-Vorgaben, VKF-Brandschutz, GVZ-Aspekte und Lärmschutz-Bewilligung für den Rückkühler treffen den Bauherrn direkt |
| Effizienz | Freecooling nutzt kaltes Seewasser direkt ohne Kompressor (sommerlich sehr effizient); im ETH-Beispiel spart die **Netzpoolung** rund 4 MW installierte Kälteleistung gegenüber 5 unabhängigen Einzelanlagen (Gleichzeitigkeitseffekt) | Jedes Gebäude muss seine Spitzenlast einzeln vorhalten, kein Poolungseffekt mit Nachbargebäuden |
| Verfügbarkeit/Standort | Nur innerhalb definierter Versorgungsgebiete (seenahe Quartiere, einzelne Areale/Cluster); ausserhalb schlicht nicht verfügbar; Ausbau teils erst 2027 (Lengg) bzw. 2032-2035 (CoolCity) betriebsbereit | Überall realisierbar, unabhängig vom Netzausbau, sofort nach Baubewilligung |
| Temperaturniveau/Zusatztechnik | In «Hochtemperatur»-Fernkältezonen (z.B. CoolCity-Kernversorgungsgebiet, 12 °C) genügt die Übergabestation; in Anergie-/Niedertemperaturzonen (z.B. City Anergie, −1 bis 17 °C; Lengg 4-9 °C) braucht das Gebäude weiterhin eine **eigene Wärmepumpe/Kältemaschine**, um das Netzniveau nutzbar zu machen — der Vorteil «keine eigene Kältemaschine» gilt dort **nicht uneingeschränkt** | Volle technische Kontrolle über Temperaturniveau und Redundanz im eigenen Haus |
| Vertragsbindung | Langfristiger Energieliefervertrag mit Monopolanbieter im Gebiet (kein Wettbewerb zwischen mehreren Fernkälte-Anbietern am selben Standort) | Volle Unabhängigkeit, aber auch volles Betriebs-/Ausfallrisiko in eigener Verantwortung |
| Kostentransparenz | **Keine öffentlich publizierte Tarifformel für Fernkälte gefunden** (anders als die detaillierte ewz-Fernwärme-Tarifformel in `[[fernwaerme-anschlusskosten-zh]]`) — Preis ist individuell offerten-/vertragsabhängig | Eigene Investitions- und Betriebskostenrechnung möglich, aber Marktpreis-/Kältemittel-/Wartungsrisiko selbst zu tragen |
| Reale Gegenprobe im Gesundheitsbau | Gesundheitscluster Lengg (inkl. KISPI) setzt auf den Netzanschluss | Universitätsspital Zürich (USZ) betreibt eigene Kältezentralen (3 Zentralen, kürzlich ersetzte Absorptionskältemaschinen) — **kein** Hinweis auf einen Fernkälte-Anschluss in dieser Recherche gefunden, USZ liegt ausserhalb der bekannten ewz-Seewassernetz-Perimeter |

## Bewilligungsfragen (Kurzeinordnung)
- **Für den Bauherrn/Anschliesser:** Die Übergabestation selbst ist eine vergleichsweise kleine
  gebäudetechnische Installation; ob sie dem kantonalen **BVV-ZH-Meldeverfahren** für Klimaanlagen/
  Wärmepumpen unterliegt (vgl. `[[bvv-zh-meldeverfahren-klimaanlagen-waermepumpen]]`), wurde in
  dieser Recherche **nicht** verifiziert — plausibel, dass ein reiner Wärmetauscher-Anschluss ohne
  eigenen Kältemittelkreislauf anders zu behandeln ist als eine Kompressionskälteanlage, aber das
  ist eine offene Annahme, keine belegte Aussage.
- **Für den Netzbetreiber:** Die zentrale Infrastruktur (Seewasserfassung, Seewasserzentrale,
  Energiezentrale) durchläuft ein eigenes Baubewilligungsverfahren — belegt am Beispiel Lengg
  (Baugesuch eingereicht Ende März 2022 in der Gemeinde Zollikon für die unterirdische
  Seewasserzentrale am Ufer) — sowie eine gewässerrechtliche Bewilligung für die Wasserentnahme/
  -rückgabe (im Rechercheumfang nicht im Detail belegt, nur implizit aus dem Bauprojekt ersichtlich).
- **Ökologische Auflage der Wasserentnahme:** ewz verweist auf eine Eawag-Untersuchung, wonach eine
  geringe Abkühlung des Gewässers durch Winterbetrieb die Ökosysteme laut den zitierten Experten
  «im Allgemeinen» nicht beeinträchtigt; Seewasser wird «chemisch unverändert» und nur um bis zu
  «etwa 3 Kelvin» verändert zurückgeführt (ewz-Eigenangabe, keine unabhängige Prüfung dieser Zahl
  in dieser Recherche).
- **Anschlusspflicht (öffentlich-rechtlich):** siehe oben, unverifiziert für Kälte; für Wärme ist
  die WVV-Anschlusspflicht in `[[fernwaerme-anschlusspflicht-zh]]` belegt.

## Healthcare-Bezug (direkt anschlussfähig an JANS-Projekt 2619 KISPI)
- Das **Kinderspital Zürich (KISPI)** ist Teil des Gesundheitsclusters Lengg und damit einer der
  künftigen Abnehmer des Energieverbunds Lengg von Energie 360° (Wärme UND Kälte, Betriebsstart
  laut aktuellerer Quelle 2027). Energie 360° tätigte laut NZZ (2022) bereits Vorinvestitionen im
  Boden neben dem KISPI-Neubau für das künftige Verteilnetz.
- Das **Universitätsspital Zürich (USZ)**, ebenfalls ein Grossspital mit hohem Kühlbedarf, zeigt
  das Gegenbeispiel: eigene, kürzlich sanierte Kältezentralen statt Fernkälte-Anschluss — ein
  Hinweis, dass die Verfügbarkeit eines Netzes (Standort/Zeitpunkt) über die Wahl entscheidet, nicht
  eine grundsätzliche Präferenz der Spitalbetreiber.
- Für Spitäler/Pflegeheime ausserhalb eines bestehenden oder im Bau befindlichen Versorgungsgebiets
  bleibt die eigene Kälteerzeugung (Kompressionskälte, Rückkühlwerk) die realistische Option —
  mit den bereits in `[[ruckkuehlwerk-kuehlturm-legionellen-bewilligung-ch]]` belegten
  Bewilligungspflichten (Legionellen, Lärm, Fläche).

## Bauherren-Transfer
- **Zuerst Verfügbarkeit prüfen, nicht Wunschdenken:** Fernkälte ist im Raum Zürich real und
  wächst (CoolCity, Lengg), aber räumlich eng begrenzt. Für ein konkretes Grossbauprojekt zuerst
  über das ewz-Anschluss-Prüfwerkzeug bzw. direkt bei ewz/Energie 360° klären, ob der Standort
  überhaupt im aktuellen oder im geplanten (mit Jahreszahl!) Versorgungsgebiet liegt — sonst bleibt
  nur die eigene Kälteerzeugung.
- **Zeithorizont einplanen:** Wo ein Netz erst im Bau ist (Lengg: 2027; CoolCity: erste
  Energielieferung im Kerngebiet frühestens 2032, Vollausbau 2035), braucht ein Neubau eine
  **Übergangslösung** (eigene Kälteerzeugung bis zum Netzanschluss) oder eine reine
  Anschlussvorbereitung mit späterem Bezug.
- **Auch im Netzgebiet: Anergiezonen genau prüfen.** In Niedertemperatur-/Anergiezonen (City
  Anergie, Lengg) entfällt die eigene Kältemaschine NICHT automatisch — dort bleibt eine
  gebäudeseitige Wärmepumpe/Kältemaschine nötig, nur die Wärme-/Kältequelle (See statt Rückkühler/
  Aussenluft) ändert sich. Der Bewilligungsvorteil (kein Rückkühlwerk, keine Legionellen-
  Meldepflicht auf Gebäudeseite) bleibt in diesem Fall trotzdem bestehen, der Investitions- und
  Flächenvorteil («keine eigene Kältemaschine») dagegen nicht.
- **Kosten früh mit dem Anbieter klären, nicht aus einer Formel ableiten:** Anders als bei
  Fernwärme existiert keine öffentlich einsehbare Fernkälte-Tarifformel — eine belastbare
  Kostenaussage für ein Bauherren-Budget braucht eine frühzeitige, projektspezifische Offertanfrage
  bei ewz (Kontakt Thermische Netze: Roland Hübscher, +41 58 319 42 23,
  roland.huebscher@ewz.ch) bzw. Energie 360°.
- **Bei Gesundheitsbauten den Gesamtnutzen gegen die eigene Kühlanforderung abwägen:** Kritische
  Bereiche mit sehr hohen Redundanz-/Temperaturkonstanz-Anforderungen (OP, Reinraum, vgl.
  `[[reinraum-op-klimatisierung]]`) brauchen unabhängig vom Netzanschluss oft weiterhin eine
  eigene, redundante Kälteversorgung im Haus — Fernkälte ersetzt dort primär die
  Grundlast-/Komfortkühlung, nicht zwingend die sicherheitsrelevante Spezialkühlung. Diese
  Abgrenzung wurde in dieser Recherche nicht an einer Primärquelle verifiziert und bleibt eine
  plausible, aber offene Annahme.

## Offene Punkte
- **Investitionssumme Lengg widersprüchlich:** NZZ (10.05.2022) nennt rund 70 Mio. CHF Gesamt­
  investition, eine aktuellere WebSearch-Zusammenfassung zu Energie 360° nennt rund 90 Mio. CHF für
  das Lengg-Netz. Nicht aufgelöst, ob es sich um dieselbe Bezugsgrösse handelt (z.B. Kostensteigerung
  über die Bauzeit, oder unterschiedlicher Scope Wärme+Kälte vs. nur Kälte) — für ein Bauherren-
  Budget nicht ungeprüft übernehmen.
- **Betriebsstart Lengg:** 2026 (NZZ 2022, damaliger Planungsstand) vs. 2027 (aktuellere Quelle) —
  die 2027er-Angabe ist die neuere und wahrscheinlich verbindlichere, aber nicht am
  Primärdokument (Energie-360°-Medienmitteilung) im Volltext geprüft, nur aus einem WebSearch-
  Snippet übernommen.
- **WVV-Anschlusspflicht für Kälte:** unverifiziert, ob die Wärmeversorgungsverordnung der Stadt
  Zürich (vgl. `[[fernwaerme-anschlusspflicht-zh]]`, `[[energis-kartenwerk-stadt-zuerich]]`) auch
  eine Anschlusspflicht für Fernkälte kennt oder sich ausschliesslich auf Fernwärme bezieht. Für
  eine belastbare Aussage müsste der WVV-Volltext gezielt auf «Kälte» durchsucht werden.
- **Keine Fernkälte-Tarifformel gefunden:** Im Unterschied zur detaillierten ewz-Fernwärme-
  Tarifformel (`[[fernwaerme-anschlusskosten-zh]]`) wurde keine analoge, öffentlich publizierte
  CHF/kW- oder Rp./kWh-Formel für Fernkälte gefunden. Offen, ob ewz eine solche Formel überhaupt
  publiziert (ggf. nur individuell offeriert) oder ob sie schlicht nicht gefunden wurde.
- **EKZ als städteweiter Fernkälte-Anbieter:** nicht bestätigt. Die einzige gefundene
  EKZ-Kälte-Referenz (Dietikon Limmatfeld) ist Areal-Contracting, kein offenes Leitungsnetz mit
  Drittanschliessern wie bei ewz. Für Grossbauten ausserhalb der Stadt Zürich (übriges Kantonsgebiet)
  wäre eine gezielte Nachrecherche nötig, ob EKZ oder weitere Anbieter (z.B. Energie Zürichsee Linth,
  regionale Contractoren) dort Fernkälte-Grossnetze planen.
- **Gewässerrechtliche Bewilligung der Seewasserfassung** (Konzession, Rückgabetemperatur-Grenzwert)
  nicht im Detail recherchiert — nur implizit aus dem Lengg-Baugesuch ersichtlich.
- **BVV-ZH-Meldeverfahren für die Übergabestation** nicht verifiziert (siehe oben, Bewilligungsfragen).
- **Kanton Schwyz:** In dieser Recherche wurde kein mit den Zürcher Seewasserverbunden
  vergleichbares Fernkälte-Grossprojekt im Kanton Schwyz gefunden; das Thema bleibt dort ein
  Beobachtungsposten ohne eigene Quelle.
- **EnerGIS-Teilkarte «Verbundgebiete Kälte»** wurde bereits in `[[energis-kartenwerk-stadt-zuerich]]`
  als Kartenwerk identifiziert, aber nicht im Detail ausgewertet (Angular-SPA ohne
  serverseitig lesbaren Inhalt) — eine direkte Recherche der dort verzeichneten Kälte-Perimeter
  (über den Energieplanungsbericht 2025, Kap. 4.3.2) steht noch aus.
