---
quelle: EnergieSchweiz/BFE, Broschüre «Heizungsersatz in grösseren Mehrfamilienhäusern und bei Stockwerkeigentum» (Programm «erneuerbar heizen»)
herausgeber: EnergieSchweiz / Bundesamt für Energie BFE, Pulverstrasse 13, CH-3063 Ittigen
ausgabe: 10.2021 (Vertriebsvermerk Rückseite, Artikelnummer 805.203.D; kein explizites «Ausgabe»-Label im Dokument, dies ist der einzige Datumsbeleg)
gelesen: 2026-08-07 (S. 1-12, vollständig)
datenstand: "Oktober 2021 (Vertriebsvermerk); Impulsberatungs-Kostenangabe durch Web-Recherche 08.08.2026 auf Stand 1.4.2022 (kostenlos) aktualisiert, übrige Broschüreninhalte unverändert Stand 10.2021"
status: emerging
last_updated: 2026-08-08
---

# Destillat — Heizungsersatz in grösseren Mehrfamilienhäusern und bei Stockwerkeigentum (EnergieSchweiz)

> **Slug-/Ablage-Hinweis:** Die Quelldatei liegt im JANS-Archiv unter
> `PL - 02_Recht_Norm/06_Richtlinien/Minergie/Nuetzliche Unterlagen/Infobrochuren/MFH.pdf` und der
> Auftrag nannte den Arbeitstitel «minergie-infobroschuere-mfh». Das Dokument selbst hat **nichts mit
> Minergie zu tun** — es ist eine Broschüre des Bundesprogramms **«erneuerbar heizen»** (EnergieSchweiz/
> BFE) zum Heizungsersatz in grösseren MFH und bei Stockwerkeigentum. Titelblatt: «HEIZUNGSERSATZ IN
> GRÖSSEREN MEHRFAMILIENHÄUSERN UND BEI STOCKWERKEIGENTUM», Logo «erneuerbarheizen». Die Ablage im
> Minergie-Unterordner ist eine **Ablage-Falle** (analog zum Fund in
> `[[systemnachweis-kurs-zh-2009]]`, Run 124). Slug daher nach dem wirklichen Titel gewählt:
> `heizungsersatz-groessere-mfh-stweg`. Die vom Auftrag vorgeschlagenen Anschluss-Ziele
> `[[minergie-produktreglement-2026-1-muken-vergleich]]`, `[[minergie-standards]]`,
> `[[minergie-nachweiskurs-2023-mkz-thge]]`, `[[minergie-p-a-anwendungshilfe-2019]]` und
> `[[zev-eigenverbrauch-mfh-her-2025]]` passen inhaltlich **nicht** (kein Minergie-Bezug, kein
> ZEV-Bezug im Text) und werden nicht verlinkt. Stattdessen unten die tatsächlich einschlägigen
> Destillate aus derselben Quellfamilie «erneuerbar heizen»/EnergieSchweiz.

## Das Wichtigste in 1 Satz
Die Broschüre begleitet Stockwerkeigentümerschaften und grössere MFH-Eigentümerschaften durch den
Heizungsersatz in sieben Schritten (Planen, Impulsberatung, Vollkosten rechnen, Offerten, Behörden,
Fördergelder, Umbau) und nennt dafür eine kostenpflichtige, aber vom BFE empfohlene
Impulsberatung sowie Hypotheken-Eckwerte für die Finanzierung.

## Kernaussagen und Kennwerte der Broschüre

### Ausgangslage (S. 2-3, Zitat sinngemäss)
- Rund 2,3 Mio. Gebäude in der Schweiz beanspruchen rund 38 % des gesamten Endenergieverbrauchs und
  sind für rund 30 % der gesamtschweizerischen CO2-Emissionen (ohne internationalen Flugverkehr)
  verantwortlich.
- Noch rund 60 % der zum Wohnen genutzten Gebäude werden mit fossiler Energie (Öl/Erdgas) beheizt.
- Laut Broschüre dürfen «ab 2030 keine Heizungen mit fossilen Brennstoffen mehr eingebaut werden»,
  wenn die Schweiz ihre energie- und klimapolitischen Ziele erreichen will (als politisches Ziel
  formuliert, nicht als bereits geltendes Verbot zitiert — im Dokument keine Rechtsgrundlage genannt).
- Bis 2050 müssen jedes Jahr 30'000 fossile Heizungen ersetzt werden, damit die Schweiz ihre
  Klimaziele erreichen kann (Aussage der Broschüre, ohne Quellenangabe im Text selbst).
- Faustregel: Ist der fossile Heizkessel älter als 10 Jahre, «ist es an der Zeit, über einen Ersatz
  nachzudenken».

### Die sieben Schritte beim Heizungsersatz (S. 4)
1. **Planen Sie voraus** — bei Heizung ab 10 Jahren; GEAK-Fachperson früh beiziehen, Online-Ratgeber
   Renovabene und Locabene, alle Betroffenen (Miteigentümer/innen, Nachbarn) früh einbeziehen.
2. **Impulsberater/in beiziehen** — zeigt passende erneuerbare Heizsysteme für Gebäude/Standort auf.
3. **Rechnen Sie richtig** — Investitions-, Energie- UND Betriebskosten über die ganze
   Nutzungsdauer von durchschnittlich **20 Jahren**; für EFH/MFH bis sechs Wohneinheiten Abschätzung
   über den Heizkostenrechner möglich, für grössere MFH ist eine detailliertere
   Kostenschätzung nötig.
4. **Offerten einholen und vergleichen** — zwei bis drei Offerten verschiedener
   Heizungsinstallateure, ausdrücklich ein Qualitätslabel verlangen (z. B. Leistungsgarantie oder
   Wärmepumpen-System-Modul).
5. **Behörden informieren** — je nach Technologie/Standort Baubewilligung, teilweise Konzession
   (z. B. für Grundwasserentnahme) der Gemeinde nötig.
6. **Fördergelder beantragen** — jetzt, also noch vor Baubeginn, und bestätigen lassen.
7. **Heizung ersetzen** — Arbeiten idR je nach Umfang innert weniger Wochen abgeschlossen; während
   des Umbaus kann eine Hilfsheizung Wärme/Warmwasser liefern.

### Impulsberatung «erneuerbar heizen» (S. 5, Kasten)
Für **grössere MFH ab sechs Wohneinheiten und Stockwerkeigentum** umfasst die Beratung folgende
Schritte (geschätzter Stundenaufwand):
Kontakt Kunde, Sichten Unterlagen, Vorbereitung Begehung 3 h · Aufnahme Objekt inkl. Hin- und
Rückfahrt 3 h · Variantenstudium, Beratungsbericht 3 h · Beratungsgespräch inkl. Vorbereitung 2 h ·
Beantwortung von Nachfragen 1 h · **Kosten laut Broschüre (10.2021) ca. CHF 1'500.- bis 2'000.-
inkl. MWSt (Empfehlung des BFE) — dieser Betrag ist überholt, siehe Aktualisierung unten.**

**⚠ Aktualisierung 08.08.2026 (Web-Recherche, KB-Widerspruch E-125-4 aufgelöst):** Seit dem
**1.4.2022** ist die Impulsberatung «erneuerbar heizen» **schweizweit für ALLE Gebäudekategorien
kostenlos**, finanziert durch EnergieSchweiz (Medienmitteilung UVEK/BFE 31.3.2022, admin.ch
Meldungs-ID 87815, «Impulsberatung ‹erneuerbar heizen› ab sofort kostenlos»; bestätigt am
aktuellen Programm-Auftritt energieschweiz.ch/programme/erneuerbarheizen/gratis-impulsberatung/,
Stand 08.08.2026: «ist für Sie in der ganzen Schweiz kostenlos», auch für Unternehmen/öffentliche
Verwaltung). Die CHF-1'500-2'000-Empfehlung des BFE aus dieser Broschüre (Vertriebsvermerk
10.2021) stammt damit von **vor** der Kostenlos-Umstellung und ist keine heute geltende
Kostenaussage mehr. Der einzige verbleibende Unterschied nach Objektgrösse ist der
**Zeitaufwand vor Ort**, nicht die Kosten: rund 1,5 h bei EFH/MFH bis 6 Wohneinheiten gegenüber
rund 5 h bei MFH über 6 Wohneinheiten/STWEG (jeweils inkl. Vor-/Nachbereitung insgesamt ca. 3 h
bzw. 12 h). Damit ist auch der scheinbare Widerspruch zu
[[waermepumpen-system-modul-wpsm-heizkoerper-altbau]] (dort korrekt als kostenlos geführt) geklärt:
beide Quellen sind richtig für ihren jeweiligen Stand, nur diese Broschüre ist die ältere.
Mit besserer Wärmedämmung und dichteren Fenstern lassen sich laut Broschüre bis zu **50 Prozent
Heizkosten** sparen (S. 5, ohne weitere Herleitung im Text).

### Die erneuerbaren Heizsysteme im Überblick (S. 6-8)
- **Fernwärme**: Wärme-/Abwärmequellen See-, Grund- und Abwasser, Holz, Geo- und Solarthermie sowie
  Abwärme aus KVA und Industrie; Temperaturerhöhung bei Bedarf über Wärmepumpe möglich.
- **Wärmepumpe**: Quelle Luft, Boden oder Grundwasser; gewinnt «richtig einreguliert» die **3- bis
  5-fache Menge an Wärmeenergie** aus dem eingesetzten Strom. Erdsonden-Wärmepumpen sind bei der
  Erstellung teurer (Bohrung), brauchen aber **bis zu einem Drittel weniger Strom** als
  Luft-Wasser-Wärmepumpen; GeoCooling (sanfte Kühlung) über die Erdsonde möglich. Betrieb mit
  Fussbodenheizung idR effizienter als mit Radiatoren, moderne Inverter-Wärmepumpen erreichen aber
  auch mit Radiatoren gute Effizienzwerte. ⚠ Stand 10.2021, vor jeder Verwendung prüfen.
- **Holz**: Stückholzheizungen ideal für Einfamilienhäuser, Pelletheizungen für Einfamilienhäuser
  sowie kleinere Mehrfamilienhäuser, Holzschnitzelheizungen für mittlere bis grössere Gebäude.
- **Solarthermie**: deckt idR nur einen Teil des Wärmebedarfs, braucht in Schlechtwetterperioden und
  im Winter einen zusätzlichen Wärmeerzeuger; kombinierbar mit PV (PV-Strom betreibt z. B. eine
  Wärmepumpe).

**Vergleichstabelle Energiequelle/Vor- und Nachteile/Kombinationen (S. 8, wortnah wiedergegeben):**

| Energiequelle | Heiztechnik | Vorteile | Nachteile | Kombinationen |
|---|---|---|---|---|
| Umweltwärme (+ Solarstrom) | Luft-Wasser-WP, Erdsonden-WP | Tiefe Energiekosten ggü. Heizöl; CO2-neutral (abhängig vom Strommix); einfacher/günstiger Betrieb; geringer Platzbedarf; Erdwärmesonden: GeoCooling möglich | Investitionskosten | Solarstrom/PV (WP erhöht Eigenverbrauch); thermische Sonnenkollektoren zur Wassererwärmung (bei Erdwärmesonde auch für Regeneration) |
| Holz | Pelletfeuerung, Stückholzfeuerung, Holzschnitzelfeuerung, Einzelofen | Tiefe Energiekosten ggü. Heizöl; CO2-neutral, erneuerbar und einheimisch (lokal); Pelletheizungen arbeiten vollautomatisch, kleiner Betriebsaufwand; bestehender Tankraum idR genügend gross für ein Pelletsilo | Platzbedarf für Brennstoff; Investitionskosten | Thermische Sonnenkollektoren zur Wassererwärmung |
| Fernwärme | Bereitstellung aus See-, Grund-, Abwasser sowie Holz, Geo- und Solarthermie oder Abwärme aus KVA und Industrie | CO2-neutral, einheimisch; einfacher/günstiger Betrieb; fixe Energietarife; geringer Platzbedarf | Wärmeverbund muss vorhanden sein | — |
| Sonne | Thermische Sonnenkollektoren (Solarthermie) | CO2-neutral, erneuerbar und kostenlos im Betrieb; ideal für Wassererwärmung, evtl. Heizungsunterstützung | Deckt nur einen Teil der Heizenergie | Zweiter Wärmeerzeuger nötig (z. B. Holz) |

### Praxisbeispiele (S. 9-10)
- **Eichenstrasse-Quartier Luzern**: grosse MFH mit **88 Stockwerkeigentümerinnen/-eigentümern**;
  nach 45 Jahren fossiler Wärmeerzeugung Anschluss an das Fernwärmenetz «energie wasser luzern»
  (Abwärme aus der KVA Renergia Perlen); Stockwerkeigentümerschaft entschied sich einstimmig; laut
  Broschüre **298 Tonnen CO2 pro Jahr eingespart**, Warmwasserkapazität gleichzeitig verdreifacht.
- **Minusio (Clemente Gianettoni)**: Ersatz durch Pelletanlage mit Tessiner Brennholz in einem
  Gebäude mit **elf Wohnungen**; im Zitat als Beitrag zu weniger Benzoldämpfen/besserer Umgebungsluft
  dargestellt.
- **Interview Matthias Glarner** (Schwingerkönig 2016, Meiringen): Ersatz einer Ölheizung durch eine
  Wärmepumpe im eigenen Einfamilienhaus; Kernaussagen: wenig Unterhalt, Platzgewinn im Keller,
  Empfehlung «vorgängig und frühzeitig informieren, kantonale Vorgaben beachten, kompetente
  Fachpersonen beiziehen».

### Heizung finanzieren (S. 11)
**Finanzierung durch Hypotheken (allgemeine Regeln laut Broschüre, ohne Gesetzesfundstelle im Text):**
- Mehrkosten für den Ersatz eines erneuerbaren Heizsystems können über eine Erhöhung der Hypothek
  oder einen Baukredit finanziert werden.
- Banken müssen bei einer Kreditvergabe den Objekterfolg (Mietertrag und Kosten) und den
  Gebäudewert nach der Sanierung prüfen.
- Die Hypothek darf die Höchstbelehnungsgrenzen des künftigen Verkehrswerts der Immobilie (unter
  Berücksichtigung der wertvermehrenden Massnahmen) nicht überschreiten.
- Eine Hypothek ist tragbar, wenn die Kosten (Hypothekarzinsen, Amortisation, Nebenkosten) durch den
  Objekterfolg gedeckt sind.
- Bei Hypothekarfinanzierungen von Renditeobjekten beträgt der **Mindestanteil an Eigenmitteln am
  Belehnungswert 25 Prozent**; die Hypothekarschuld muss innert **10 Jahren auf zwei Drittel des
  Belehnungswerts** amortisiert werden.

**Finanzierungsmöglichkeiten bei Stockwerkeigentum:**
- Es empfiehlt sich, dass die Stockwerkeigentümerschaft einen zweckgebundenen Erneuerungsfonds für
  den Ersatz des Heizsystems errichtet.
- Ein Bankdarlehen an die Stockwerkeigentümerschaft kann für Sanierungen/Investitionen in
  gemeinschaftlich genutzte Teile (z. B. Heizsystem) verwendet werden.
- Alternativ können auch die Einzelhypotheken sämtlicher Stockwerkeigentümer für die Finanzierung
  aufgestockt werden.

**Fünf finanzielle Argumente für eine erneuerbare Heizung (S. 11):**
1. Wer eine erneuerbare Heizung kauft, profitiert finanziell — tiefere Energie- und Betriebskosten,
   Förderbeiträge beschleunigen die Amortisation.
2. Investitionskosten, die dem Energiesparen und Umweltschutz dienen, können bei der direkten
   Bundessteuer und in den allermeisten Kantonen in den **zwei nachfolgenden Steuerperioden**
   geltend gemacht werden, soweit sie in der laufenden Periode nicht vollständig berücksichtigt
   werden konnten.
3. Abgestimmte Sanierungsmassnahmen lassen sich optimal aufeinander abstimmen und länger
   vorausplanen, was die Finanzierung einzelner Erneuerungsarbeiten erleichtert.
4. Der Einbau eines klimafreundlichen Heizsystems wirkt sich positiv auf Wiederverkäuflichkeit und
   Liegenschaftswert aus.
5. Wertvermehrende Investitionen dürfen auf den Mietzins überwälzt werden; dies gilt auch für
   Massnahmen zum Einsatz erneuerbarer Energie (Ersatz der fossilen Wärmeerzeugung, Solaranlage). Die
   Höhe ist laut Broschüre «im Einzelfall zu prüfen».

### Weiterführende Verweise der Broschüre (S. 12)
erneuerbarheizen.ch (Programm) · erneuerbarheizen.ch/impulsberatung-mehrfamilienhaus ·
erneuerbarheizen.ch/heizkostenrechner · erneuerbarheizen.ch/heizung-finanzieren · geak.ch ·
dasgebaeudeprogramm.ch, energiefranken.ch (Förderbeiträge) · wp-systemmodul.ch ·
leistungsgarantie.ch · makeheatsimple.ch (Heizungsfernbedienung Ferienwohnungen) · sonnendach.ch
(Solarpotenzial) · renovabene.ch (Sanierungsratgeber Vermieter/innen) · Mietrecht: admin.ch/opc
(SR 220, OR-Miete) und hev-schweiz.ch.

## Bauherren-Transfer (MFH/STWEG-spezifisch)

- **⚠ «Ab 2030» ist für ZH und SZ überholt — die Pflicht gilt heute.** Im Kanton Zürich müssen
  beim Ersatz eines Wärmeerzeugers in bestehenden Bauten ausschliesslich erneuerbare Energien
  eingesetzt werden, wenn dies technisch möglich ist und die Lebenszykluskosten um höchstens
  5 % erhöht (§ 11 Abs. 2 EnerG, LS 730.1); für Neubauten wirkt § 11 Abs. 1 als Fossilverbot. Im
  Kanton Schwyz gilt beim Wärmeerzeugerersatz das 90-%-Modell (§ 8d kEnG, § 24f und Anhang 6
  KEnV). Ein 1:1-Ersatz einer Öl- oder Gasheizung ist damit in beiden Kantonen **bereits heute
  nicht mehr zulässig** — unabhängig von der noch nicht in Kraft gesetzten MuKEn 2025.
  Massgebend: [[oelheizung-gasheizung-ersatzpflicht-zh-sz]]. Schritt 5 der Broschüre («Behörden
  informieren») ist entsprechend zu erweitern: nicht nur Baubewilligung und Konzession, sondern
  zuerst der Nachweis der Substitutionspflicht.
- **Kosten:** Der Unterschied zum EFH ist nicht mehr der Preis, sondern der Zeitaufwand — die
  Impulsberatung ist seit 1.4.2022 für **alle** Objektgrössen kostenlos (siehe Aktualisierung
  oben), für MFH ab sechs Wohneinheiten/STWEG aber mit rund 12 h Fachaufwand deutlich
  umfangreicher als beim einfachen EFH-Heizkostenrechner (rund 3 h). Die in der Broschüre
  genannten CHF 1'500-2'000 waren die **BFE-Empfehlung vor** der Kostenlos-Umstellung und gelten
  nicht mehr. Bei einer Bauherrschaft mit mehreren Liegenschaften lohnt es sich, diese Beratung
  projektübergreifend einzuplanen statt objektweise ad hoc.
- **Mieterschaft:** Punkt 5 der Finanzargumente (Überwälzung wertvermehrender Investitionen auf den
  Mietzins) ist für JANS-Mandate mit Renditeliegenschaften der entscheidende Hebel — die Broschüre
  belegt ihn nur dem Grundsatz nach («im Einzelfall zu prüfen»), ohne CHF- oder Prozentangabe. Eine
  belastbare Mietzinsanpassungsrechnung braucht das Mietrecht (OR 269a Bst. b, VMWG) und ist NICHT aus
  dieser Broschüre ableitbar.
- **Vermarktung/Werterhalt:** Argument 4 (Wiederverkäuflichkeit, Liegenschaftswert) ist als
  Verkaufsargument für STWEG-Eigentümerschaften brauchbar, bleibt aber unbelegt (keine
  Prozent-/CHF-Grundlage im Dokument) — für eine Wertsteigerungsaussage in einem JANS-Bericht braucht
  es eine eigene Quelle, z. B. `wissen/immobilienbewertung`.
- **Nachweisaufwand/Governance:** Bei STWEG ist der organisatorische Aufwand (einstimmiger oder
  mehrheitlicher Beschluss, Erneuerungsfonds, ggf. Bankdarlehen an die Gemeinschaft vs. aufgestockte
  Einzelhypotheken) das eigentliche Nadelöhr, nicht die Technik — das zeigt das Beispiel Eichenstrasse
  Luzern (88 Stockwerkeigentümer/innen, einstimmiger Entscheid nach 45 Jahren fossiler Heizung). Für
  ein STWEG-Mandat lohnt sich der frühe Beizug des Skills `stockwerkeigentum` (Beschlussfähigkeit,
  Reglement) parallel zur technischen Impulsberatung.
- **Einordnung durch mich (nicht in der Broschüre selbst so benannt):** Die 25-%-Eigenmittel- und
  10-Jahres-Amortisationsregel (S. 11) stammt aus den «Richtlinien betreffend Mindestanforderungen
  bei Hypothekarfinanzierungen» der SBVg und ist die allgemeine Belehnungsregel für Renditeobjekte
  (Selbstregulierung der Banken), keine heizungsspezifische Sonderregel — sie greift bei JEDER
  Aufstockung der Hypothek für eine wertvermehrende Massnahme, nicht nur beim Heizungsersatz. Sie
  ist **nicht** identisch mit der per 1.1.2023 in Kraft gesetzten Nachhaltigkeits-Richtlinie der
  SBVg ([[gruene-hypotheken-klimahypotheken-ch]]) — beide sind auseinanderzuhalten. Ob die hier
  wiedergegebene Fassung der Belehnungsregel (25 %/10 Jahre) noch die heute geltende ist, wurde in
  diesem Destillat nicht verifiziert.

## Offene Punkte
- Keine einzige kWh/m²-, JAZ- oder MKZ-Kennzahl im Dokument — es ist eine Prozess- und
  Finanzierungs-Broschüre, kein technischer Nachweisleitfaden. Für Kennwerte gilt weiterhin
  `[[heizsysteme-vollkostenvergleich-energieschweiz]]` (Vollkostenvergleich EFH) und
  `[[wp-pv-eigenverbrauch-lastmanagement]]` (JAZ/PV-Eigenverbrauch).
  - Für die «2030 keine fossilen Heizungen mehr»-Aussage (S. 2) nennt die Broschüre keine
  Rechtsgrundlage; ob und wie das im MuKEn-2025-Fahrplan verankert ist, klärt
  `[[muken-2025-verabschiedet]]` differenzierter (Stand: noch kein Kanton hat per 20.07.2026
  umgesetzt).
- Die CHF-Bandbreite der Impulsberatung (1'500-2'000) ist überholt: **geklärt 08.08.2026** — seit
  1.4.2022 ist die Beratung kostenlos (siehe Aktualisierung oben), im Mandat keine Kostenaussage
  mehr dazu machen.
- Überwälzungshöhe auf den Mietzins (Argument 5) bleibt unbeziffert; QUESTIONS-Eintrag sinnvoll,
  falls ein Mandat das konkret braucht.

## Aktualitätsvorbehalt
Der einzige Datumsbeleg im Dokument ist der Vertriebsvermerk auf der letzten Seite («10.2021»,
Artikelnummer 805.203.D) — kein Ausgabe-Label, keine Revisionsangabe. Das Dokument ist damit
**rund fünf Jahre alt** (Stand dieses Laufs: 2026-08-07). Mutmasslich überholt bzw. unverifiziert:
- **⚠ «Ab 2030» ist für ZH und SZ überholt — die Pflicht gilt heute.** Im Kanton Zürich müssen
  beim Ersatz eines Wärmeerzeugers in bestehenden Bauten ausschliesslich erneuerbare Energien
  eingesetzt werden, wenn dies technisch möglich ist und die Lebenszykluskosten um höchstens
  5 % erhöht (§ 11 Abs. 2 EnerG, LS 730.1); für Neubauten wirkt § 11 Abs. 1 als Fossilverbot. Im
  Kanton Schwyz gilt beim Wärmeerzeugerersatz das 90-%-Modell (§ 8d kEnG, § 24f und Anhang 6
  KEnV). Ein 1:1-Ersatz einer Öl- oder Gasheizung ist damit in beiden Kantonen **bereits heute
  nicht mehr zulässig** — unabhängig von der noch nicht in Kraft gesetzten MuKEn 2025.
  Massgebend: [[oelheizung-gasheizung-ersatzpflicht-zh-sz]]. Schritt 5 der Broschüre («Behörden
  informieren») ist entsprechend zu erweitern: nicht nur Baubewilligung und Konzession, sondern
  zuerst der Nachweis der Substitutionspflicht.
- **Förderprogramme** (dasgebaeudeprogramm.ch, energiefranken.ch) und die Klimaprämie sind seit 2021
  mehrfach angepasst worden; aktueller Stand: `[[klimapraemie-heizungsersatz-klik]]`,
  `[[holzfeuerung-heizungsersatz-lrv-foerderung-zh-sz]]`.
- **Grüne Hypotheken/Finanzierungskonditionen** haben sich seit 2021 deutlich weiterentwickelt
  (SBVg-Selbstregulierung erst per 1.1.2023 in Kraft); aktueller, primärquellenbelegter Stand:
  `[[gruene-hypotheken-klimahypotheken-ch]]`.
- **GEAK-Kosten**: die Broschüre nennt selbst keine CHF-Zahl für den GEAK, verweist nur auf geak.ch;
  aktuelle Kostenspanne EFH/MFH: `[[geak-kosten-efh-mfh]]`.
- Die politische Aussage «ab 2030 keine fossilen Heizungen mehr» (S. 2) ist mit dem seither
  verabschiedeten, aber noch nicht in Kraft gesetzten MuKEn 2025 (`[[muken-2025-verabschiedet]]`)
  gegenzuprüfen, bevor sie in einem Bauherren-Dokument als geltendes Recht dargestellt wird.
- Ich habe die aktuell geltenden Fassungen der genannten Förder-/Finanzierungsprogramme NICHT erneut
  geprüft — der Vorbehalt beschränkt sich auf den Hinweis, dass 2021er-Stand und heutiger Stand
  nachweislich divergieren (siehe verlinkte, jeweils primärquellenbelegte Destillate).

## Anschluss-Destillate (statt der im Auftrag genannten Minergie-Ziele)
`[[heizsysteme-vollkostenvergleich-energieschweiz]]` (dieselbe Quellfamilie erneuerbarheizen.ch,
Vollkostenrechner) · `[[klimapraemie-heizungsersatz-klik]]` und
`[[holzfeuerung-heizungsersatz-lrv-foerderung-zh-sz]]` (aktuelle Förderung Heizungsersatz) ·
`[[gruene-hypotheken-klimahypotheken-ch]]` (aktueller Stand Finanzierungskonditionen, ergänzt S. 11
dieses Destillats) · `[[geak-kosten-efh-mfh]]` (GEAK-Kosten, in dieser Broschüre nur verlinkt, nicht
beziffert) · `[[wp-pv-eigenverbrauch-lastmanagement]]` (JAZ/PV-Eigenverbrauch, vertieft S. 6-8) ·
`[[muken-2025-verabschiedet]]` (Rechtsstand zur «ab 2030 keine fossilen Heizungen»-Aussage).

## Aktualitätsprüfung Run 125 (07.08.2026)
Der Bauherren-Transfer relativierte die Broschüren-Aussage «ab 2030 keine fossilen Heizungen»
bisher nur gegen die noch nicht in Kraft gesetzte MuKEn 2025 — für ZH und SZ ist die
Substitutionspflicht aber bereits geltendes kantonales Recht (belegt über
[[oelheizung-gasheizung-ersatzpflicht-zh-sz]]). Korrektur an zwei Stellen (Bauherren-Transfer und
Aktualitätsvorbehalt) eingesetzt; zusätzlich die Impulsberatungskosten und die WP-Kennwerte mit
dem Stand 10.2021 markiert und die SBVg-Belehnungsregel von der Nachhaltigkeits-Richtlinie 2023
abgegrenzt.
