---
quelle: Luftreinhalte-Verordnung (LRV, SR 814.318.142.1), Fedlex-Volltext Stand 1.1.2026; AWEL Kt. Zürich, «Feuerungskontrolle — Leitfaden für den Kanton Zürich» (8. Oktober 2021); Verordnung zum Massnahmenplan Luftreinhaltung des Kt. Zürich (RRB 13.01.2016, in Kraft 1.5.2016); Stadt Zürich «Holzheizung» (periodische Kontrollen); GVZ Weisung 20.03 «Reinigung von Feuerungsanlagen …» (1.1.2015); BAFU-Vollzugshilfe «Mindesthöhe von Kaminen über Dach» (Umwelt-Vollzug 2018, publ. 11.12.2018); UGZ Stadt Zürich, Arbeitsblatt «Mindesthöhe von Kaminen über Dach für kleine Feuerungsanlagen» (Ausgabe Oktober 2017); Feuerschutzverordnung Kt. Schwyz (FSV, SRSZ 530.111, vom 26.03.2013); Kt. SZ Vollzugshilfe Förderprogramm Energie 2026 (01.01.2026); Stiftung KliK «Holzheizungen»; Klimaprämie — Förderkriterien Holzheizungen (Version 19.01.2024, Renera AG / Energie Zukunft Schweiz, Volltext via pdftotext verifiziert 2026-07-17); foerderplattform.ch «Klimaprämie für den Heizungsersatz» (offizielle Programmseite Renera AG/Energie Zukunft Schweiz für Stiftung KliK, live abgerufen 2026-07-17, HTTP-Header no-cache/Datum 17.07.2026); Kanton Zürich, Baudirektion «Förderung und Beratung rund um Energie» (zh.ch/de/umwelt-tiere/energie/energieförderung.html, live abgerufen 2026-07-17)
herausgeber: BAFU / Kanton Zürich (Baudirektion, AWEL; GVZ; UGZ Stadt Zürich) / Kanton Schwyz (Regierungsrat; Amt für Umwelt und Energie) / Stiftung KliK / Energie Zukunft Schweiz (Renera AG)
ausgabe: LRV Stand 1. Januar 2026; SZ Vollzugshilfe Förderprogramm Energie 2026 Stand 01.01.2026; KliK-Förderkriterien Holz Version 19.01.2024 + offizielle FAQ-Seite foerderplattform.ch (Stand Abruf 17.07.2026); ZH-Förderprogramm Energie 2026 (zh.ch, Stand Abruf 17.07.2026); übrige Quellen wie einzeln vermerkt
gelesen: 2026-07-16 (Run 74) / 2026-07-16 (Run 75: LRV, ZH-Leitfaden, GVZ-Weisung, BAFU-Kaminhöhen, UGZ-Arbeitsblatt, SZ-FSV, SZ-Vollzugshilfe, KliK-Förderkriterien je im PDF-Volltext via pdftotext) / 2026-07-17 (Run 76: foerderplattform.ch-Programmseite und zh.ch-Förderseite live im Volltext via curl+pdftotext/HTML-Textextraktion gelesen)
datenstand: 2026-07-17 — Punkte 1-4 der Run-74-Liste am Original verifiziert und geschlossen (Run 75); in Run 76 zusätzlich das Programm-Enddatum der Klimaprämie, die ZH-Förderpraxis 2026 und der EFH-Ausschluss bei der Klimaprämie am Original bestätigt (siehe Offene Punkte)
status: established (Kontrollintervalle, Kaminhöhen, Kaminfegerpflicht, SZ-Förderung, ZH-Nichtförderung Holz/Pellet, Klimaprämie-Enddatum «voraussichtlich bis spätestens Ende 2027», Klimaprämie-EFH-Ausschluss — je am amtlichen/offiziellen Original belegt); Kostenkennwerte bleiben speculative
last_updated: 2026-07-17
---

# Holzfeuerung als Heizungsersatz — LRV-Grenzwerte, Bewilligung, Förderung (ZH/SZ)

**Das Wichtigste in 1 Satz:** Ein Heizungsersatz durch Stückholz- oder Pelletkessel ist in ZH/SZ
meldepflichtig bei der Gemeinde (bis 70 kW), muss die LRV-Grenzwerte nach Anhang 3 Ziffer 52
einhalten und wird im **Kanton Zürich alle 2 Jahre** (kantonale Verschärfung), im **Kanton Schwyz
alle 4 Jahre** (Bundesminimum) kontrolliert; **Schwyz fördert Holzheizungen direkt**
(CHF 360/kWth bzw. CHF 5'000 pauschal), **Zürich schliesst den Ersatz einer Holzheizung UND den
Ersatz einer fossilen Heizung durch eine Pelletheizung explizit von der kantonalen Förderung aus**
(bestätigt am aktuellen zh.ch-Förderprogramm 2026) — die Klimaprämie (KliK) ist eine
**Alternative, keine Ergänzung** dazu (Doppelförderung ausgeschlossen), läuft nach eigener Angabe
**voraussichtlich bis spätestens Ende 2027** und ist für **Einfamilienhäuser explizit nicht
förderberechtigt** (amtlich bestätigt, nicht nur Einzelraumfeuerungen).

## 1. Emissionsgrenzwerte (LRV Anhang 3 Ziffer 52.2, Stand 1.1.2026)

Wichtiger Befund: Die Grenzwerte für Holzfeuerungen stehen **nicht** in Anhang 4 (dort seit der
Revision per 1.1.2022 nur noch Typenprüfung Baumaschinen/Motoren), sondern in **Anhang 3
Ziffer 5 «Feuerungen für feste Brennstoffe», Unterabschnitt 52 «Holzfeuerungen»**.

Bezugsgrösse: Sauerstoffgehalt im Abgas 13 % vol (bis 500 kW), 11 % vol (über 500 kW).

| Anlagetyp | Leistung | Staub (mg/m³) | CO (mg/m³) |
|---|---|---|---|
| Zentralheizungs-/Einzelherde, gewerbliche Backöfen (Stückholz) | bis 70 kW | 100 | 4000 |
| Einzelraumfeuerungen + Heizkessel handbeschickt (Stückholz) | bis 70 kW | 100 | 2500 |
| Einzelraumfeuerungen + Heizkessel handbeschickt | 70–500 kW | 50 | 500 |
| Heiz-/Dampfkessel automatisch beschickt (Pellets, Hackschnitzel) | bis 70 kW | 50 | 1000 |
| Heiz-/Dampfkessel automatisch beschickt | 70–500 kW | 50 | 500 |
| Heiz-/Dampfkessel automatisch beschickt | 500 kW–1 MW | 20 | 500 |
| Heiz-/Dampfkessel automatisch beschickt | 1–10 MW | 20 | 250 |
| Heiz-/Dampfkessel automatisch beschickt | über 10 MW | 10 | 150 |

Brennstoff-Kategorien (Anhang 5 Ziff. 31): a) stückiges Holz (Scheitholz, Briketts) — b)
nichtstückiges Holz (Pellets, Hackschnitzel, Sägemehl) — c) Restholz Industrie — d) unbehandeltes
Altholz. Handbeschickte Feuerungen bis 40 kW und Cheminées: nur stückiges Holz (Bst. a/d1)
zulässig. Automatische Feuerungen bis 40 kW: Bst. a, b oder d1.

**Speicherpflicht** (Ziff. 523): handbeschickte Kessel bis 500 kW ≥ 12 l Wärmespeicher pro Liter
Brennstofffüllraum; automatische Kessel bis 500 kW ≥ 25 l/kW — ausgenommen Pelletkessel bis 70 kW
(keine Speicherpflicht).

## 2. Bewilligung, Meldepflicht, Feuerungskontrolle

- **Zuständigkeit ZH und SZ:** Gemeinden sind für Holzfeuerungen bis 70 kW zuständig (Bewilligung/
  Kontrolle); grössere Anlagen: Kanton (AWEL ZH / Amt für Umwelt und Energie SZ).
- **Periodische Kontrolle (Bundesrecht, Art. 13 Abs. 3 LRV):** Heizkessel für Holzbrennstoffe
  nach Anhang 5 Ziff. 31 Bst. a, b oder d1 (Stückholz UND Pellets/Hackschnitzel) bis 70 kW:
  **alle 4 Jahre**. Übrige Feuerungsanlagen: alle 2 Jahre. Bei Kesseln bis 70 kW mit diesen
  Brennstoffen müssen Feststoffemissionen im Rahmen der periodischen Kontrolle **nicht gemessen**
  werden (Ziff. 524 Abs. 4) — nur Sichtkontrolle/CO.
- **Ausnahme von der periodischen Messung** (Anhang 3 Ziff. 22): Feuerungen mit &lt; 100
  Betriebsstunden/Jahr; Einzelraumfeuerungen bis 12 kW ausschliesslich zur Raumheizung;
  Einzelraumfeuerungen für feste Brennstoffe mit ausschliesslich Holzbrennstoffen nach Bst. a, b
  oder d1 (z. B. viele Cheminées/Kaminöfen).
### Der «Widerspruch» 2 Jahre vs. 4 Jahre — aufgelöst (Run 75, am Original verifiziert)

Es liegt **kein Widerspruch** vor, sondern eine **kantonale Verschärfung**. Die Kaskade:

| Ebene | Intervall Holzzentralheizung ≤ 70 kW | Fundstelle |
|---|---|---|
| **Bund** (Minimum) | **4 Jahre** | LRV Art. 13 Abs. 3 Bst. a — «bei Heizkesseln für Holzbrennstoffe nach Anhang 5 Ziffer 31 Absatz 1 Buchstabe a, b oder d Ziffer 1 mit einer Feuerungswärmeleistung bis 70 kW … alle vier Jahre» |
| **Kanton Zürich** (verschärft) | **2 Jahre** | Verordnung zum Massnahmenplan Luftreinhaltung des Kt. ZH (RRB 13.01.2016, in Kraft 1.5.2016) — «Die Gemeinden kontrollieren bei Holzzentralheizungen alle zwei Jahre die Einhaltung der Grenzwerte.» (zitiert im AWEL-Leitfaden Feuerungskontrolle, 8.10.2021, Ziff. 1.5) |
| **Stadt Zürich** | 2 Jahre | vollzieht die **kantonale** Vorgabe (plus eigener städtischer Massnahmenplan) |

**Rechtsdogmatisch:** Art. 13 Abs. 3 LRV formuliert die Intervalle ausdrücklich «**In der Regel** …
unter Vorbehalt abweichender Bestimmungen in den Anhängen 2, 3 und 4». Der Kanton Zürich gilt als
Gebiet mit übermässigen Immissionen und hat gestützt darauf (Massnahmenplan nach USG) verschärfte
Anforderungen erlassen — der AWEL-Leitfaden führt sie unter «Verordnung zum Massnahmenplan
Luftreinhaltung … setzt folgende Verschärfung gegenüber der LRV fest» auf.

**Korrektur zu Run 74:** Die 2-Jahres-Angabe ist damit **nicht** eine kommunale Sonderregel der
Stadt Zürich und **nicht** veraltet, sondern **kantonales Recht** — sie gilt im **ganzen Kanton
Zürich**, nicht nur in der Stadt. Für ZH-Projekte ist durchgehend mit **2 Jahren** zu rechnen.

- Weitere ZH-Verschärfungen (gleiche Quelle): Holzfeuerungen ≤ 70 kW nur mit trockenem
  Holzbrennstoff, kein belastetes Restholz (Spanplatten etc.); verschärfte CO-Grenzwerte; seit
  1.6.2019 werden bei **Abnahme**kontrollen auch Feststoffemissionen gemessen; Holzfeuerungen in
  der Regel nur 1× täglich anfeuern.
- Stadt Zürich (Vollzugsdetail): Sichtkontrolle der Asche, des Brennstofflagers und der Anlage;
  nicht kontrollpflichtig sind Anlagen mit < 200 kg Holz/Jahr (≈ 0.5 Ster).
- **Kanton Schwyz:** keine entsprechende Verschärfung gefunden — dort gilt das Bundesminimum von
  **4 Jahren** (deckt sich mit der Run-74-Angabe). Vor Anwendung im Einzelfall bestätigen lassen.
- Kanton Schwyz: Holzfeuerungen &lt; 70 kW seit 2020 alle 4 Jahre CO-Messung (deckt sich mit
  Bundesrecht); nicht-messpflichtige Anlagen alle 2 Jahre Aschekontrolle. Vollzug oft an private
  Kaminfeger oder zentralschweizerische Fachstelle delegiert.
- Anlagen mit Verbrauch &lt; 200 kg Holz/Jahr: nicht periodisch kontrollpflichtig (ZH-Angabe).
- Betriebsvorschriften: nur trockenes, naturbelassenes Holz; i. d. R. max. 1× täglich anfeuern
  (bei Kälte 2× bei Handkesseln); automatische Zentralheizungen max. 3–5 Starts/Tag bzw.
  1000/Jahr.

## 3. Kaminfegerpflicht

Die periodische Reinigung der Feuerungs-/Abgasanlage (Kaminfeger) ist primär eine **Brandschutz-**,
nicht eine LRV-Frage. Sie läuft deshalb **parallel und zusätzlich** zur LRV-Feuerungskontrolle und
folgt einem **anderen Rhythmus** — die beiden nie verwechseln.

### Kanton Zürich — GVZ Weisung 20.03 (1. Januar 2015)

Rechtsgrundlage: §§ 11 und 14 Abs. 2 des Gesetzes über die Feuerpolizei und das Feuerwehrwesen
(FFG, 24.09.1978) sowie §§ 14 und 15 der Verordnung über den vorbeugenden Brandschutz (VVB,
08.12.2004); Erlass durch die Gebäudeversicherung Kanton Zürich (GVZ).

Reinigungsturnus **Feuerungsanlagen für feste Brennstoffe** (Ziff. 3.1.1):

| Betriebsart | Reinigungen pro Jahr |
|---|---|
| Ganzjahresbetrieb | **3** |
| Winterbetrieb | **2** |

- Sind mindestens zwei Reinigungen pro Jahr vorgeschrieben, muss eine **während der Heizperiode**
  erfolgen (Ziff. 3).
- **Ausnahme selten benutzte Zusatzfeuerungen** (z. B. Cheminées, Cheminéeöfen), die
  vorschriftsmässig nur mit festen Brennstoffen und unter Einhaltung der LRV betrieben werden:
  Reinigung **nach Bedarf**, aber **mindestens alle 5 Jahre Kontrolle** durch den Kaminfeger.
- **Zuständigkeit/Pflichten:** Der Anlageneigentümer/-nutzer ist verantwortlich und beauftragt den
  Kaminfeger. Dieser muss eine **Bewilligung der GVZ** besitzen (erteilt an Inhaber des
  Meisterdiploms; kantonsweit gültig; GVZ führt eine öffentliche Liste). Eintrag der Arbeiten mit
  Datum und Unterschrift ins **Gebäudekontrollheft**; Mängel meldet der Kaminfeger dem Eigentümer,
  bei grosser Gefahr oder wiederholter Untätigkeit der **Gemeindefeuerpolizei**.
- Ein Wartungs-/Servicevertrag ist freiwillig und **ersetzt die Reinigung nicht**.

### Kanton Schwyz — Feuerschutzverordnung (FSV, SRSZ 530.111, vom 26. März 2013)

Rechtsgrundlage: §§ 4 Abs. 2 und 49 Abs. 3 des Feuerschutzgesetzes (FSG, 12.12.2012).

§ 11 Abs. 1: «Die Anlageeigentümer haben die in Gebrauch stehenden Feuerungsanlagen zu
kontrollieren und sofern notwendig reinigen zu lassen: a) die mit **festen** oder flüssigen
Brennstoffen betriebenen Anlagen **mindestens einmal jährlich** durch einen ausgebildeten
Kaminfeger; b) die mit gasförmigen Brennstoffen betriebenen Anlagen mindestens alle zwei Jahre
durch eine anerkannte Fachperson.»

- § 11 Abs. 2: Das **Amt** kann die Reinigungsintervalle für spezielle Gruppen von Feuerungsanlagen
  **verkürzen oder verlängern**.
- § 11 Abs. 3: Der Eigentümer legt dem zuständigen **Brandschutzexperten** auf Verlangen den
  Reinigungsnachweis vor.
- § 12: Der Kaminfeger kontrolliert und reinigt soweit notwendig, meldet Mängel dem Eigentümer und
  dem Brandschutzexperten und legt auf Verlangen eine Liste der kontrollierten Anlagen vor.
- Kaminfeger sind in SZ **frei wählbar** (liberalisierter Markt, kein Kreismonopol).

**Merksatz Holzheizung:** ZH = 3× (bzw. 2× bei Winterbetrieb) Reinigung pro Jahr durch
GVZ-bewilligten Kaminfeger **plus** alle 2 Jahre LRV-Kontrolle durch die Gemeinde. SZ = 1×
Reinigung pro Jahr **plus** alle 4 Jahre LRV-Kontrolle.

**Nicht belegt (Negativbefund):** Gebühren/Tarife für die Kaminfegerarbeiten in ZH und SZ — die
GVZ-Weisung und die SZ-FSV regeln den Turnus, nicht die Preise (in SZ ohnehin marktbestimmt).

## 4. Mindestabstände zu Nachbargebäuden/Fenstern und Kaminhöhe

**Korrektur zu Run 74:** Die LRV-Berechnung «Mindesthöhe von Hochkaminen» steht in **Anhang 6**
LRV (nicht Anhang 2 — Run 74 nannte hier eine falsche Anhang-Nummer). Der Geltungsbereich
(Q/S &gt; 5) war korrekt: Anhang 6 Ziff. 1 — «Die Bestimmungen dieses Anhanges gelten für Anlagen,
bei denen die Grösse Q/S den Wert 5 überschreitet.» Das betrifft **grössere** Anlagen, nicht die
typische EFH-/kleine MFH-Holzheizung.

### Die massgebende Quelle für Kleinanlagen: BAFU-Vollzugshilfe (Umwelt-Vollzug 2018)

Für alles, was **nicht** unter Anhang 6 LRV fällt, gilt die BAFU-Vollzugshilfe **«Mindesthöhe von
Kaminen über Dach»** (1. aktualisierte Version, publiziert 11.12.2018). Sie ist die
schweizweit anwendbare Empfehlung — es braucht **kein** kantonales SZ-Merkblatt (die Run-74-Annahme
eines eigenen SZ-Merkblatts liess sich nicht bestätigen, siehe Negativbefund unten).

- **Zweck (Ziff. 1.1):** «Diese Empfehlungen geben an, welche Kaminhöhe im Sinne von Artikel 6
  Absatz 2 der Luftreinhalte-Verordnung … für eine Ableitung der Emissionen über Dach erforderlich
  ist.»
- **Geltungsbereich (Ziff. 1.2):** stationäre Anlagen, «welche nicht in den Geltungsbereich von
  Anhang 6 LRV fallen oder deren Kaminhöhe nicht nach Anhang 6 LRV berechnet werden kann.
  Letzteres trifft insbesondere für Anlagen zu, bei denen die Rechengrösse H0 nach Diagramm 1 von
  Anhang 6 LRV kleiner als 5 m ist.» Über Art. 7 LRV gelten die Anforderungen auch für
  **bestehende** Anlagen.
- **Verhältnis zum Brandschutz (Ziff. 1.3):** «Diese Empfehlungen gelten unbesehen der
  feuerpolizeilichen Anforderungen (für den Einzelfall massgebend ist jeweils **die strengere der
  beiden Bestimmungen**).» — also immer beide Regelwerke prüfen, das strengere gewinnt.

**«Kleine Feuerungsanlage» (Ziff. 3.1, Tab. 1):** Holzbrennstoffe **bis 70 kW** (Kohle bis 70 kW;
Gas und Heizöl EL dagegen bis 350 kW). Die 70-kW-Schwelle bei Holz ist damit dieselbe wie bei der
Gemeinde-Zuständigkeit und beim Kontrollintervall.

**Mindesthöhe (Ziff. 3.2) — die Kaminmündung muss überragen:**

| Situation | Mindestmass |
|---|---|
| den höchsten Gebäudeteil (z. B. Dachfirst) | **0.5 m** |
| Flachdächer | **1.5 m** |
| begehbare Flachdächer (ab Dachfläche) | **2.0 m** |

- **Wichtige Falle:** Die Erleichterung nach Abs. 2 (Mündung muss die schräge Dachfläche im rechten
  Winkel nur um **1 m** überragen) gilt **ausschliesslich für Öl- und Gasfeuerungen bis 40 kW** —
  **nicht für Holzfeuerungen**. Bei Holz gilt also durchgehend «First + 0.5 m», auch bei kleinen
  Anlagen. Wer die 1.0-m-Regel auf einen Pellet-/Stückholzkessel anwendet, plant zu tief.
- **Nachbargebäude (Abs. 3):** «Befinden sich die Kaminmündungen von kleinen Holzfeuerungsanlagen
  näher als **10 m** zu **höheren Nachbargebäuden**, sind die Nachbargebäude für die Mindesthöhe
  massgebend.» — diese Bestimmung ist ausdrücklich **holzspezifisch** und der häufigste
  Kostentreiber in dichter Bebauung.
- **Fenster/Lufteinlässe (Abs. 4):** «Kamine sind so anzuordnen, dass die Abgase im Bereich von
  Dachfenstern, Zuluftöffnungen und dergleichen zu keinen übermässigen Immissionen führen. An
  Standorten mit viel Schnee und auf Flachdächern mit hohen Dachumrandungen oder hohen Notüberläufen
  … können höhere Kamine erforderlich sein.» Das ist eine **Zielvorgabe ohne festes Abstandsmass** —
  ein fixer Meterwert zu Fenstern existiert auf Bundesebene **nicht** (siehe Negativbefund).

### Brandschutz-Seite: VKF-Brandschutzrichtlinie «Wärmetechnische Anlagen»

Nach dem UGZ-Arbeitsblatt «Mindesthöhe von Kaminen über Dach für kleine Feuerungsanlagen»
(Stadt Zürich, Ausgabe Oktober 2017), das die VKF-Richtlinie 24-15de Ziff. 5.7 wiedergibt:

- Abgasanlagen so hoch über Dach führen, dass die Abgase einwandfrei ins Freie abgeleitet werden
  und **nicht unter Gebäude- oder Dachvorsprüngen** ausmünden.
- Beträgt der Abstand zu **höheren Gebäudeteilen weniger als 3 m**, sind sie bis über das
  höhergelegene Dach hochzuführen.
- Höhe über Dach, sofern aus Umweltschutzgründen nichts Weitergehendes verlangt wird: **1.0 m** in
  der Dachfläche (rechtwinklig gemessen) · **0.5 m** beim First · **0.5 m** auf nichtbegehbaren
  Flachdächern · **2.0 m** auf benutzbaren Flachdächern.
- **Kreisradius des Einwirkungsbereichs (KRE)** nach UGZ für Holzbrennstoffe bis 70 kW:
  KRE [m] = 10 + FWL [kW] / 14 (für Gas/Heizöl EL bis 350 kW: KRE [m] = 5 + FWL [kW] / 35).
- Der Merksatz des Arbeitsblatts: «**Es gilt jene Anforderung mit der am höchsten liegenden
  Mündung.**» — deckungsgleich mit BAFU Ziff. 1.3 (strengere Bestimmung gewinnt).

**Datenstand-Vorbehalt:** Das UGZ-Arbeitsblatt datiert von Oktober 2017 und referenziert die
VKF-Richtlinie in der Fassung 24-15de. Die VKF-Brandschutzvorschriften wurden seither revidiert
(Ausgabe 2026 in Kraft) — die **Ziffernnummerierung und die Werte sind vor Anwendung im Einzelfall
an der geltenden VKF-Richtlinie zu verifizieren**. Die BAFU-Werte oben sind dagegen Stand 2018 und
aktuell.

**Negativbefund (Suchpfade dokumentiert):** (1) Ein **eigenständiges kantonales SZ-Merkblatt**
«Mindesthöhe von Kaminen über Dach» liess sich nicht auffinden (Suche über sz.ch, Websuche
«Schwyz Merkblatt Mindesthöhe Kamine über Dach»); die Treffer verwiesen durchgehend auf die
BAFU-Vollzugshilfe bzw. auf Merkblätter anderer Kantone (z. B. AI). Die Run-74-Annahme, SZ führe
ein eigenes Merkblatt, ist damit **nicht bestätigt** — für SZ ist die BAFU-Vollzugshilfe
heranzuziehen. (2) Ein **fixes Mindestabstandsmass zu Fenstern/Nachbargrenzen** für Kleinanlagen
existiert weder in der LRV noch in der BAFU-Vollzugshilfe; geregelt ist nur die Zielvorgabe
«keine übermässigen Immissionen» plus die 10-m-Nachbargebäude-Regel bei Holz.

## 5. Förderung

### Kanton Schwyz — fördert Holzheizungen (Run-74-Frage beantwortet: JA)

Quelle: **Vollzugshilfe Förderprogramm Energie 2026**, Umweltdepartement Kt. Schwyz, Stand
01.01.2026 (im Volltext gelesen). Die Run-74-Vermutung, SZ-Details seien unklar, ist geklärt: der
Kanton Schwyz fördert Holzheizungen **direkt und substanziell** — anders als Zürich.

| Massnahme | Förderbeitrag |
|---|---|
| Stückholzfeuerung / Pelletfeuerung mit Tagesbehälter (nicht automatisch) | **CHF 5'000 pro Anlage** |
| Automatische Holzfeuerung **bis 70 kW** FWL | **CHF 360 pro kW**th |
| Automatische Holzfeuerung **über 70 kW**, ≤ 500 kWth | **CHF 360 pro kW**th |
| Automatische Holzfeuerung **über 500 kWth** | **CHF 80'000 + CHF 200 pro kW**th |

**Förderbedingungen (gemeinsam, wörtlich verdichtet):**
- Nur **Ersatz** einer Öl-, Erdgas- oder **Elektroheizung** (zentral oder dezentral) mit Umstellung
  auf naturbelassenes Holz nach LRV Anhang 5 Ziff. 31 a/b. «Der **Ersatz von Holzfeuerungen
  jeglicher Art wird nicht gefördert.**» — Holz→Holz fällt also durch.
- Nur in **bestehenden Gebäuden**. «Feuerungen in Neubauten sind nicht förderberechtigt. Ein
  **Ersatzneubau gilt als Neubau.**»
- Nur **Raumwärme bzw. Raumwärme + Warmwasser**; nicht für industrielle, gewerbliche oder
  landwirtschaftliche Prozesswärme.
- **Bemessung (nur automatische Anlagen):** nach **Kessel-Nennleistung**, gedeckelt auf **max.
  50 Wth pro m² Energiebezugsfläche (EBF)**. Beispiel der Vollzugshilfe: 200 m² EBF × 50 Wth/m² =
  10 kWth — eine vorgesehene 15-kWth-Anlage wird für die Beitragsbemessung auf 10 kWth limitiert.
  **Überdimensionieren bringt also kein Geld**, sondern verschenkt es.
- **Gesuch zwingend vor Installationsbeginn**, sonst kein Anspruch. Zwischen Gesuchseingabe und
  Förderzusage baut die Bauherrschaft auf eigenes Risiko.
- Nachweise: Leistungsgarantie EnergieSchweiz, Konformitätserklärung nach EnEV bzw. Qualitätssiegel
  Holzenergie Schweiz; ab > 70 kW **QM Holzheizwerke** (QMmini / QMstandard je nach Grösse);
  bei ≤ 500 kW Konformitätserklärung.
- Fossile Spitzenlastabdeckung der Gesamtanlage: **0 Prozent** (bei automatischen Anlagen);
  bivalent nur mit weiterem erneuerbarem System.
- Es gelten «die zum Zeitpunkt der Gesuchseingabe gültigen Fördersätze und -bedingungen».

*Hinweis zu einer verbreiteten Fehlangabe:* Die oft kolportierten «min. CHF 3'000 / max.
CHF 300'000 pro Gesuch» stehen in der Vollzugshilfe bei der **Gebäudehüllen-Dämmung**
(CHF 60/m² Dämmfläche), **nicht** als allgemeine Regel für Holzfeuerungen — nicht verallgemeinern.

- Ergänzend (aus Run 74, nicht neu verifiziert): lokale Energieversorger (z. B. ebs) fördern
  Heizungsersatz Elektro/Öl → Wärmepumpe/Holz mit CHF 10/m² EBF, max. CHF 2'000.

### Kanton Zürich (Run 76: nachverifiziert, Negativbefund bestätigt)

**Nachverifiziert und amtlich bestätigt (Run 76, 17.07.2026).** Die korrekte, aktuelle URL lautet
`zh.ch/de/umwelt-tiere/energie/energiefoerderung.html` (die in Run 75 versuchten Pfade
`energie-foerderung.html` und `…/foerderprogramm.html` waren falsch geschrieben bzw. existieren
nicht — daher die HTTP-404-Fehlschläge). Die Seite listet unter «Für folgende Massnahmen sind
explizit keine kantonalen Fördermittel vorgesehen» wörtlich (per curl+HTML-Textextraktion
gelesen, live abgerufen 17.07.2026, HTTP-Header `date`/`last-modified` = 17.07.2026):

> «Ersatz einer Holzheizung» · «Ersatz einer fossilen Heizung durch eine Pelletheizung
> (Drittprogramm ggf. verfügbar, siehe energiefranken.ch)»

Der Kanton Zürich fördert damit im Förderprogramm Energie 2026 **weder den Ersatz einer
bestehenden Holzheizung noch den Ersatz einer fossilen Heizung durch eine Pelletheizung** —
gefördert werden nur Luft-Wasser-, Sole-Wasser- und Wasser-Wasser-Wärmepumpen sowie
Fernwärmeanschlüsse (plus Gebäudehülle/Dämmung, Minergie-ECO, Beratungsberichte, Solarthermie,
Biogas). Die separate Mitteilung «Förderprogramm Energie geht 2026 unverändert weiter» (zh.ch,
publiziert 24.10.2025) bestätigt, dass sich an dieser Ausrichtung 2026 gegenüber 2025 nichts
geändert hat. Für ein Stückholzkessel-Projekt in ZH bleibt damit nur der Weg über die
Klimaprämie (KliK) — sofern deren Bedingungen erfüllt sind (siehe unten) — oder ein allfälliges
Gemeinde-/Drittprogramm (via energiefranken.ch).

### Klimaprämie (Stiftung KliK / Energie Zukunft Schweiz) — Run-74-Zweifel weitgehend ausgeräumt

Programm: **«Förderprogramm Holzheizungen Schweiz», Schweizerisches Kompensationsprojekt Nr. 0228**,
administriert durch die **Renera AG** (Basel) für Energie Zukunft Schweiz; Fördermittel von der
Stiftung KliK. Quellen: Förderkriterien Holzheizungen **Version 19.01.2024** (PDF-Volltext) und
klik.ch/schweiz/gebäude/holzheizungen.

**Läuft das Programm 2026 noch? Enddatum (Run 76: geklärt).** Die offizielle Programmseite
`foerderplattform.ch/de/foerderprogramme/angebot/klimapraemie-heizungsersatz/` (Betreiberin Renera
AG/Energie Zukunft Schweiz im Auftrag der Stiftung KliK) beantwortet in ihrem FAQ-Abschnitt
wörtlich die Frage «Wie viel Geld steht zur Verfügung? Und über welche Zeit soll das Programm
laufen?»:

> «Das Programm läuft voraussichtlich bis spätestens Ende 2027.»

Live abgerufen am 17.07.2026 (HTTP-Header `date` = 17.07.2026, `cache-control: no-store, no-cache,
must-revalidate` — keine gecachte/veraltete Fassung). Das deckt sich mit der in Run 74/75 als
unbestätigte Vermutung gefundenen Angabe «bis spätestens Ende 2027» und macht sie damit zur
**belegten** Aussage. Zu unterscheiden von der **Auszahlungsdauer**: Wärmepumpen-Projekte werden
«in jährlichen Tranchen anhand der erzielten CO₂-Einsparungen **bis 2030**» ausbezahlt — das
betrifft bereits angemeldete Anlagen und ist kein Anmeldeschluss. Für Holzheizungen gilt ohnehin
die Auszahlung «in der Regel 100 % nach Inbetriebnahme» (kein Tranchen-Bezug zu 2030). Fazit:
**Anmeldeschluss voraussichtlich Ende 2027**, nicht 2025 (veraltete Sekundärquelle) und nicht
grundsätzlich 2030 (das betrifft nur die WP-Auszahlungstranchen). «Voraussichtlich» bleibt im
Original stehen — es ist keine gesetzlich fixierte Frist, sondern die aktuelle Programmerwartung
der Betreiberin; für eine verbindliche Zusage an eine Bauherrschaft weiterhin bei Renera/EZS
nachfragen.

**Förderhöhe — Korrektur der Run-74-Darstellung:** Der Fördersatz ist **nicht** «CHF 360 pro kW».
Er beträgt gemäss KliK **18 Rappen pro Kilowattstunde** des durchschnittlichen Jahresverbrauchs
bzw. **CHF 1.80 pro eingespartem Liter Heizöl / m³ Erdgas pro Jahr**. Die «rund CHF 360 pro kW»
sind lediglich eine **abgeleitete Faustregel für eine korrekt dimensionierte Anlage** — kein
zugesicherter Satz. Für eine Bauherren-Rechnung ist vom **Verbrauch** auszugehen, nicht von der kW.

**Bedingungen, die Run 74 nicht erfasst hat und die den Anspruch häufig killen:**
1. **Keine Doppelförderung mit dem Gebäudeprogramm** (Ziff. 8): «Eine Doppelförderung mit
   kantonalen Subventionen (Gebäudeprogramm) für den Heizungsersatz ist **nicht möglich**.»
   → In **Schwyz** heisst das: **entweder** SZ-Förderprogramm **oder** Klimaprämie, nie beides.
   Weitere Finanzhilfen sind Renera zwingend offenzulegen; falsche Angaben werden strafrechtlich
   verfolgt.
2. **Förderwürdigkeit = Unwirtschaftlichkeit** (Ziff. 3): «Nur Holzheizungen, die im Vergleich zu
   einer rein fossilen Lösung als **unwirtschaftlich** eingestuft werden, sind förderberechtigt.»
   Renera prüft jedes Gesuch über eine Betriebsspanne von 15 Jahren. Ein wirtschaftlich ohnehin
   attraktives Projekt fällt heraus.
3. **Ausschlüsse** (Ziff. 1 der detaillierten Förderkriterien Holz, V. 19.01.2024): **Wohnraumheizungen**
   (Einzelraumfeuerungen) sowie **fossil-bivalente** Holzheizungen mit installierter Leistung
   **< 50 kW**. **Ergänzend und Run-76-belegt über die offizielle FAQ-Programmseite
   (foerderplattform.ch, live 17.07.2026):** Zusätzlich zu den Wohnraumfeuerungen ist «der
   Heizungsersatz in Einfamilienhäusern (EFH) ... nicht förderberechtigt» — wörtlich als eigene
   Förderbedingung gelistet, ebenso in der Ausschluss-Aufzählung: «Nicht förderbar sind
   Wohnraumfeuerungen, der Ersatz von Elektroheizungen, Wärmepumpen unter 40 kW, **Heizungen in
   Einfamilienhäusern**, in Neu- und Ersatzneubauten sowie die Wärmeerzeugung für Gewächshäuser.»
   Das ist ein **eigener, zusätzlicher Ausschlussgrund** neben den Wohnraumfeuerungen — er betrifft
   auch eine vollwertige EFH-Zentralheizung, nicht nur den Einzelofen. Siehe «Einfamilienhäuser bei
   der Klimaprämie» unten (Offene Punkte, Run 76 geschlossen).
4. **Anmeldung vor Auftragsvergabe** (Ziff. 2): unterschrieben, **bevor** sich der Eigentümer zum
   Kauf verpflichtet — also vor Auftragsvergabe der Installationsarbeiten und vor Materialbestellung.
5. **Kein regulatorischer Zwang** (Ziff. 7): Voraussetzung ist, dass «auf Ebene Bund, Kanton oder
   Gemeinde **keine Vorschriften** existieren, welche den Ersatz der fossilen Heizung durch eine
   erneuerbare Heizung zwingend verlangen oder den Einbau eines neuen fossilen Heizsystems
   verbieten». → **Offene Spannung für den Kanton Zürich:** ZH gehört zu den Kantonen mit
   Bestimmungen zum erneuerbaren Heizungsersatz. Ob und wieweit dieser Ausschlussgrund ZH-Projekte
   erfasst, ist **nicht abschliessend geklärt** und **vor jeder Zusage an eine Bauherrschaft direkt
   bei Renera/EZS abzuklären** (siehe Offene Punkte). Diese Frage berührt die Run-74-Empfehlung im
   Bauherren-Transfer unmittelbar.
6. **CO₂-Einsparungen werden abgetreten** (Ziff. 6): an Renera; eine Teilnahme an einem anderen
   Kompensationsprogramm ist damit ausgeschlossen. Die Bauherrschaft kann den ökologischen Mehrwert
   danach **nicht mehr selbst geltend machen** (relevant für Bauherren mit eigenen Klimazielen/
   Reporting).
7. **Zielgruppe:** Laut klik.ch richtet sich das Programm «primär an Eigentümer/-innen **grosser**
   Liegenschaften … Gemeindebauten, Industriebetriebe, grosse Bürogebäude, Gewerbeareale,
   Wohnblöcke oder grossflächige Areale». **Run 76: das «primär» war zu weich formuliert** — die
   offizielle FAQ-Seite macht daraus einen **harten Ausschluss** für Einfamilienhäuser (siehe
   Punkt 3 oben), nicht nur eine Fokussierung auf grosse Objekte. Für Mehrfamilienhäuser,
   Gewerbe-/Wohnblöcke etc. bleibt das Programm dagegen offen.
8. Qualitätsanforderung: bis 70 kW Leistungsgarantie EnergieSchweiz **plus** Qualitätssiegel
   Holzenergie Schweiz oder EnEV-Konformitätserklärung (keine Wohnraumfeuerungen); > 70 kW
   QM Holzheizwerke (> 500 kW: QMstandard). Massgebend ist die **Gesamtleistung** des Systems.
9. Auszahlung bei Holzheizungen in der Regel **100 % nach Inbetriebnahme**.

Massgebend ist immer die aktuellste Fassung unter `www.ezs.ch/teilnahmebedingungen-holzheizungen`;
die gelesene Fassung trägt den Vermerk «Anpassungen sind möglich».

## 6. Investitionskosten (Richtwerte, nicht projektspezifisch verifiziert)

| Systemtyp | Kostenspanne EFH (installiert) |
|---|---|
| Pelletkessel | CHF 25'000–45'000 (Kessel 12'000–22'000, Silo 2'000–6'000, Installation 5'000–10'000, Demontage 2'000–4'000) |
| Stückholzkessel | CHF 35'000–37'000 (Kessel ca. 17'000, Installation ca. 12'000, Pufferspeicher ca. 8'000) |

Förderbeiträge (kantonal, ohne Klimaprämie) teils nur CHF 3'000–8'000 kolportiert — deutlich unter
der Klimaprämie. **MFH-spezifische Kennwerte (CHF/kW oder BKP-Zuordnung) sind nicht mit einer
belastbaren CH-Quelle belegt — offen.**

## 7. Feinstaub-Sanierungspflicht bestehender Anlagen

Kein automatischer Filter-Zwang für alle Altanlagen gefunden. Allgemeine Sanierungspflicht nach
Art. 8–10 LRV gilt für jede bestehende Anlage, die die aktuellen Grenzwerte nicht einhält:
ordentliche Sanierungsfrist 5 Jahre, verkürzt auf min. 30 Tage bei geringem Sanierungsaufwand
oder Überschreitung &gt; 3-fach des Grenzwerts, verlängert bis 10 Jahre bei geringer
Überschreitung (&lt; 1.5-fach). Ist ein Staubabscheider (Partikelfilter) installiert, muss er bei
Anlagen &gt; 70 kW eine Verfügbarkeit von mind. 90 % erreichen (Ziff. 525). Eine generelle
Nachrüstpflicht mit Partikelfilter für alle älteren Kleinfeuerungen wurde nicht gefunden —
Sanierungsanordnung erfolgt einzelfallweise durch die Vollzugsbehörde.

## Bauherren-Transfer

- Vor Kaufentscheid: Leistungsklasse (kW) und Feuerungstyp bestimmen den Grenzwert — ein
  automatisch beschickter Pelletkessel bis 70 kW muss mit 50 mg/m³ Staub strenger sein als ein
  handbeschickter Stückholzkessel gleicher Grösse (100 mg/m³); das beeinflusst die
  Filtertechnik-Wahl.
- Die Gemeinde (nicht der Kanton) ist Ansprechpartnerin für Meldung/Bewilligung bis 70 kW —
  frühzeitig kontaktieren, insbesondere wegen Kaminhöhe/Abstand zu Nachbarn, wo lokale
  Brandschutzvorschriften greifen.
- **Kontrollintervall nach Standort:** im **Kanton Zürich alle 2 Jahre** (kantonale Verschärfung
  über die Verordnung zum Massnahmenplan Luftreinhaltung — gilt kantonsweit, nicht nur in der
  Stadt), im **Kanton Schwyz alle 4 Jahre** (Bundesminimum nach LRV Art. 13 Abs. 3 Bst. a). Bei
  ZH-Bauherren nicht mit dem Bundeswert von 4 Jahren rechnen.
- **Kamin früh planen, nicht am Schluss:** Bei Holz gilt **First + 0.5 m** — die bekannte
  1.0-m-Erleichterung über schräger Dachfläche gilt nur für Öl/Gas bis 40 kW und **nicht für Holz**.
  Steht innerhalb von **10 m ein höheres Nachbargebäude**, ist dieses für die Mindesthöhe
  massgebend (BAFU-Vollzugshilfe 2018, Ziff. 3.2). In dichter Bebauung ist das der häufigste
  Kostentreiber und kann ein Projekt gestalterisch kippen — vor dem Kaufentscheid prüfen.
- **Betriebskosten nicht vergessen:** Eine Holzheizung bringt eine **jährliche** Kaminfeger-Pflicht
  mit — im Kanton Zürich **3× pro Jahr** (Ganzjahresbetrieb) bzw. 2× (Winterbetrieb), im Kanton
  Schwyz **mindestens 1× pro Jahr**. Das ist ein wiederkehrender Aufwand, den Öl/Gas/Wärmepumpe in
  dieser Form nicht haben, und er läuft **zusätzlich** zur LRV-Feuerungskontrolle.
- **Förderung ist eine Entweder-oder-Entscheidung, kein Stapeln:** Kantonale Förderung
  (Gebäudeprogramm) und Klimaprämie schliessen sich für den Heizungsersatz **gegenseitig aus**
  (KliK-Förderkriterien Ziff. 8). In **Schwyz** deshalb rechnen: SZ-Programm (automatische Anlage
  CHF 360/kWth, gedeckelt auf 50 Wth/m² EBF; Stückholz/Pellet mit Tagesbehälter pauschal
  CHF 5'000) **gegen** Klimaprämie (18 Rp./kWh Jahresverbrauch) — und die günstigere Variante
  wählen. Beide Wege verlangen das **Gesuch vor Auftragsvergabe/Installationsbeginn**: wer zuerst
  bestellt, verliert den Anspruch ersatzlos. Das ist der teuerste vermeidbare Fehler im ganzen
  Thema. **In Zürich stellt sich diese Wahl für Holz gar nicht (Run 76):** das kantonale
  Förderprogramm Energie 2026 schliesst den Ersatz einer Holzheizung UND den Ersatz einer fossilen
  Heizung durch eine Pelletheizung explizit aus (amtlich bestätigt) — es gibt für ZH-Holzprojekte
  also nichts «zu stapeln», die Klimaprämie ist die einzige der beiden grossen Schienen, und auch
  sie nur ausserhalb des EFH.
- **Klimaprämie für das EFH: kein Anspruch, amtlich bestätigt (Run 76, Korrektur früherer
  Einschätzung).** Es ist nicht nur eine Fokussierung auf grosse Liegenschaften — die offizielle
  Programmseite schliesst «Heizungen in Einfamilienhäusern» wörtlich und eigenständig von der
  Förderung aus (siehe Abschnitt 5 oben). Für ein EFH bleibt damit **weder das ZH-Förderprogramm
  Energie 2026 (schliesst Holzheizungs-/Pelletersatz explizit aus) noch die Klimaprämie (schliesst
  EFH explizit aus)** — ein Bauherr mit EFH in Zürich hat bei einem reinen Holzheizungsersatz nach
  heutigem Kenntnisstand **keinen Zugang zu einer der beiden grossen Förderschienen** und ist auf
  Drittprogramme (Gemeinde, Energieversorger, energiefranken.ch) verwiesen. Für **MFH/Gewerbe**
  bleibt die Klimaprämie dagegen ein valabler Weg, sofern Unwirtschaftlichkeit ggü. fossil
  nachgewiesen wird und (im ZH-Fall weiterhin offen, siehe Offene Punkte) der Ausschlussgrund
  «regulatorischer Zwang» (Ziff. 7) nicht greift. **Klimaprämien-Anmeldeschluss: voraussichtlich
  bis spätestens Ende 2027** (Run 76, offizielle FAQ-Angabe) — Projekte rechtzeitig anmelden.
  Vor jeder Zusage an eine Bauherrschaft weiterhin direkt bei Renera/EZS abklären, statt
  CHF 360/kW zu versprechen.
- **Anspruch auf Holz→Holz gibt es nicht:** In SZ ist der Ersatz einer bestehenden Holzfeuerung
  ausdrücklich **nicht** förderberechtigt; gefördert wird nur der Ausstieg aus Öl/Erdgas/Elektro.
  Ebenso nicht förderberechtigt: Neubau und **Ersatzneubau**.
- **Nicht überdimensionieren:** In SZ wird der Beitrag auf **50 Wth/m² EBF** gedeckelt — Leistung
  über diesem Wert ist unbezahlt und verteuert die Anlage doppelt.
- Investitionsrahmen EFH: CHF 25'000–45'000 (Pellet) bzw. CHF 35'000–37'000 (Stückholz) als grobe
  Orientierung, MFH-Fall individuell abklären (kein belegter Kennwert vorhanden).

## Offene Punkte

### Geschlossen in Run 75 (16.07.2026)

1. ~~Widerspruch Kontrollintervall Stadt Zürich (2 J.) vs. Bundesrecht (4 J.)~~ → **aufgelöst**:
   kein Widerspruch, sondern kantonale Verschärfung (Verordnung zum Massnahmenplan Luftreinhaltung
   ZH, in Kraft 1.5.2016) auf Basis von «in der Regel» in LRV Art. 13 Abs. 3. Gilt kantonsweit.
2. ~~Kaminhöhen-/Abstandsvorgaben für Kleinanlagen~~ → **belegt** über die BAFU-Vollzugshilfe
   «Mindesthöhe von Kaminen über Dach» (2018), Ziff. 3: First +0.5 m / Flachdach +1.5 m /
   begehbares Flachdach +2.0 m; 1.0-m-Erleichterung nur Öl/Gas ≤ 40 kW; 10-m-Nachbargebäude-Regel
   bei Holz. Ein eigenes SZ-Merkblatt existiert nach dieser Recherche nicht (Negativbefund).
3. ~~Kaminfegerpflicht ZH/SZ~~ → **belegt**: ZH via GVZ-Weisung 20.03 (fest: 3×/Jahr
   Ganzjahresbetrieb, 2×/Jahr Winterbetrieb; Zusatzfeuerungen mind. alle 5 J. Kontrolle);
   SZ via FSV § 11 (feste/flüssige Brennstoffe mind. 1×/Jahr).
4. ~~SZ-Förderdetails Holzheizungen~~ → **belegt** über die Vollzugshilfe Förderprogramm Energie
   2026: SZ fördert Holz (CHF 5'000 pauschal bzw. CHF 360/kWth, > 500 kWth CHF 80'000 + 200/kWth).
5. ~~Gültigkeit Klimaprämie~~ → **weitgehend geklärt**: Programm per Januar 2026 aktiv
   (Kompensationsprojekt Nr. 0228, Renera AG); Fördersatz korrigiert auf 18 Rp./kWh (CHF 360/kW ist
   nur eine Faustregel); zentrale Ausschlussgründe erfasst. Restpunkte siehe unten.

### Geschlossen in Run 76 (17.07.2026)

1. ~~Programm-Enddatum der Klimaprämie~~ → **belegt**: offizielle Programmseite
   `foerderplattform.ch/de/foerderprogramme/angebot/klimapraemie-heizungsersatz/` (FAQ-Abschnitt,
   live abgerufen 17.07.2026, HTTP-Header bestätigen Aktualität): «Das Programm läuft
   voraussichtlich bis spätestens Ende 2027.» Damit ist die in Run 74/75 nur vermutete Angabe
   «bis spätestens Ende 2027» jetzt am Original bestätigt (nicht 2025 — veraltete Sekundärquelle;
   «bis 2030» betrifft nur die WP-Auszahlungstranchen bereits laufender Projekte).
2. ~~Einfamilienhäuser bei der Klimaprämie — Quellenlage uneinheitlich~~ → **aufgelöst**: die
   offizielle FAQ-Programmseite (foerderplattform.ch, live 17.07.2026) nennt explizit und
   eigenständig «der Heizungsersatz in Einfamilienhäusern (EFH) ist nicht förderberechtigt» sowie
   in der Ausschlussliste «Heizungen in Einfamilienhäusern» — zusätzlich zu, nicht identisch mit,
   dem Wohnraumfeuerungs-Ausschluss der detaillierten Förderkriterien (V. 19.01.2024). **Auch eine
   vollwertige EFH-Zentralheizung ist damit klar nicht förderberechtigt**, nicht nur der
   Einzelofen. Die frühere Sekundärquellen-Behauptung war also korrekt, nur bisher unbelegt.
3. ~~ZH-Förderprogramm Energie 2026 und Holzheizungen — in Run 75 nicht nachverifiziert (HTTP 404)~~
   → **belegt**: die korrekte URL lautet `zh.ch/de/umwelt-tiere/energie/energiefoerderung.html`
   (Run 75 hatte falsche Pfade `energie-foerderung.html`/`…/foerderprogramm.html` versucht). Live
   abgerufen 17.07.2026: «Für folgende Massnahmen sind explizit keine kantonalen Fördermittel
   vorgesehen: … Ersatz einer Holzheizung … Ersatz einer fossilen Heizung durch eine
   Pelletheizung.» Die Run-74-Aussage «ZH fördert Holzheizungen nicht» ist damit primärquellen-
   belegt bestätigt, inkl. der zusätzlichen Fundstelle, dass auch ein Öl/Gas→Pellet-Ersatz nicht
   gefördert wird.

### Weiterhin offen

1. **Klimaprämie im Kanton Zürich — ungeklärte Spannung.** Ziff. 7 der Förderkriterien setzt
   voraus, dass **keine** Vorschrift auf Bundes-, Kantons- oder Gemeindeebene den erneuerbaren
   Heizungsersatz zwingend verlangt. ZH kennt solche Bestimmungen. Ob ZH-Projekte deshalb
   ausgeschlossen sind, ist **nicht belegt** — weder bestätigt noch widerlegt. Direkt bei Renera/EZS
   abklären; hat unmittelbare Folgen für die Beratungsempfehlung. (In Run 76 nicht bearbeitet — war
   nicht Teil des Recherche-Auftrags; bleibt der wichtigste Restpunkt für MFH/Gewerbe-Projekte in ZH.)
2. **VKF-Ziffern und -Werte im UGZ-Arbeitsblatt (Okt. 2017) sind datiert.** Referenziert wird
   VKF-BSR 24-15de; die VKF-Vorschriften wurden seither revidiert. Ziffernbezug und Werte an der
   geltenden VKF-Brandschutzrichtlinie «Wärmetechnische Anlagen» verifizieren.
3. **Belastbare CH-Kostenkennwerte für MFH-Holzheizungen** (CHF/kW oder BKP-Zuordnung) fehlen
   weiterhin — in Run 75/76 nicht bearbeitet.
4. **Kaminfeger-Gebühren/Tarife ZH und SZ** nicht belegt (Turnus ja, Preise nein; SZ marktbestimmt,
   Kaminfeger frei wählbar).
5. **SZ-Kontrollintervall (4 Jahre)** stützt sich auf die Run-74-Web-Angabe plus das Bundesminimum;
   eine SZ-eigene Vollzugsvorschrift wurde in Run 75/76 nicht im Volltext gelesen. Eine kantonale
   Verschärfung analog ZH ist nicht gefunden, aber auch nicht positiv ausgeschlossen.
6. **«Voraussichtlich»-Vorbehalt beim Klimaprämien-Enddatum:** Ende 2027 ist die aktuelle
   Programmerwartung der Betreiberin, keine gesetzlich fixierte Frist — für eine verbindliche
   Zusage an eine Bauherrschaft bleibt die direkte Rückfrage bei Renera/EZS nötig.

**Backlinks:** [[klimapraemie-heizungsersatz-klik]] · [[foerderprogramm-energie-zh-2026]] ·
[[foerderprogramm-energie-sz-2026]] · [[muken-2025-verabschiedet]] (Fossilverbot-Kontext)
