---
quelle: Energiegesetz (EnerG) Kt. ZH, LS 730.1, § 11/§ 11a/§ 11b/§ 18 (Nachtrag 122, Stand 1.10.2023); Besondere Bauverordnung I (BBV I) Kt. ZH, LS 700.21, §§ 47a-47n (Nachtrag 124, Stand 1.4.2024); Kantonales Energiegesetz (kEnG) Kt. SZ, SRSZ 420.100, § 8d/§ 21/§ 22a (SRSZ-Stand 1.2.2025, Änderung vom 24.6.2021); Kantonale Energieverordnung (KEnV) Kt. SZ, SRSZ 420.111, §§ 24f/24g + Anhang 6 (SRSZ-Stand 1.2.2025)
herausgeber: Kanton Zürich (Baudirektion, Gesetzessammlung notes.zh.ch) / Kanton Schwyz (Amt für Umwelt und Energie, Gesetzessammlung sz.ch)
ausgabe: Primärdokumente als PDF direkt heruntergeladen und per curl+pdftotext im Volltext ausgewertet (ZH: EnerG Nachtrag 122/Stand 1.10.2023, BBV I Nachtrag 124/Stand 1.4.2024; SZ: kEnG + KEnV, konsolidierte Fassung SRSZ-Stand 1.2.2025)
gelesen: 2026-07-18
datenstand: 2026-07-18 (Web-Recherche; ZH-Norm § 11 EnerG gilt seit Nachtrag 122/1.10.2023 in dieser Fassung, SZ-Norm § 8d kEnG neu eingefügt mit Änderung vom 24.6.2021)
status: established (Kernartikel ZH § 11 EnerG + §§ 47a-47n BBV I sowie SZ § 8d kEnG + § 24f/Anhang 6 KEnV direkt aus amtlichem PDF-Primärtext wörtlich verifiziert); Randpunkte (exaktes Inkraftsetzungsdatum SZ § 8d, ZH-Standardlösungs-Katalog-Inhalt, ZH-Meldeverfahren-Detail) emerging
last_updated: 2026-07-18
---

# Öl- und Gasheizungen — Ersatzpflicht beim Heizungsersatz Kt. Zürich und Kt. Schwyz

**Das Wichtigste in 1 Satz:** Ein reiner 1:1-Ersatz einer fossilen Öl- oder Gasheizung ist weder im
Kanton Zürich noch im Kanton Schwyz mehr zulässig — bei bestehenden (Wohn-)Bauten gilt beim
Wärmeerzeugerersatz das **90-%-Modell**: der Anteil nichterneuerbarer Energie am **massgebenden
Energiebedarf von 100 kWh/m² und Jahr** (Heizung + Warmwasser) darf höchstens 90 % betragen, nachweisbar
über eine **Standardlösung**, **Minergie** oder **GEAK-Klasse D** — im Kanton Zürich geht diese
Substitutionspflicht zusätzlich einer **strengeren Vorrangregel** voraus: ist eine vollständig
erneuerbare Lösung technisch möglich und höchstens 5 % teurer über den Lebenszyklus, ist sie **zwingend**
zu wählen.

## Kanton Zürich

### Die Stufenlogik von § 11 EnerG (Bestand, wörtlich)

§ 11 EnerG (LS 730.1) regelt Neubau **und** Bestand in einem Artikel, mit klar getrennten Absätzen:

- **Abs. 1 (Neubau, zur Abgrenzung):** «Der Energiebedarf von Neubauten für Heizung, Warmwasser,
  Lüftung und Klimatisierung muss ohne CO2-Emissionen aus fossilen Brennstoffen gedeckt werden.» Das
  ist die Neubau-Regel (faktisch ein Fossilverbot im Neubau) — **nicht** die hier gefragte
  Ersatzpflicht im Bestand.
- **Abs. 2 (Bestand, Stufe 1, Vorrangregel — wörtlich):** «Werden Wärmeerzeuger in bestehenden Bauten
  ersetzt, müssen ausschliesslich erneuerbare Energien eingesetzt werden, wenn dies a. technisch
  möglich ist und b. die Lebenszykluskosten um höchstens 5 % erhöht.» Das heisst: Eine **vollständig
  fossilfreie** Lösung (Wärmepumpe, Fernwärme, Holz) ist im Kanton Zürich **Pflicht**, sofern sie
  wirtschaftlich zumutbar ist — kein blosses «Kann», sondern ein Muss, sobald die 5-%-Schwelle
  eingehalten wird.
- **Abs. 3 + § 47d BBV I (Lebenszykluskosten-Berechnung):** Verglichen werden die Jahreskosten eines
  **fossilen** Wärmeerzeugers gegen einen Anschluss an **Fernwärme (erneuerbar)**, eine
  **Luft/Wasser-Wärmepumpe** oder eine **Erdsonden-Wärmepumpe** (soweit verfügbar/zulässig/technisch
  möglich). Jahreskosten = jährliche Energie- + Betriebskosten + **Annuität** der Investitionskosten
  (inkl. notwendiger Zusatzinvestitionen am Gebäude), Förderbeiträge werden angerechnet.
  Berechnungsregeln: Abschreibung nach **paritätischer Lebensdauertabelle**, Strompreis =
  **ElCom-Durchschnittsstrompreis Kt. ZH** für das zutreffende Verbraucherprofil, Heizöl/Erdgas/Holz
  nach **BFS-Daten**, Teuerung nach **LIK**, Grundlage = Durchschnitt der **letzten vier
  Kalenderjahre**, Diskontsatz = **hypothekarischer Referenzzinssatz** (Art. 12a VMWG), MWST-Satz im
  Bewilligungsjahr, CO2-Abgabe = Mittelwert zwischen Satz im Bewilligungsjahr und dem gesetzlichen
  Höchstsatz. Die Baudirektion publiziert die Werte und eine Rechenhilfe (§ 47d Abs. 3 BBV I).
- **Abs. 4 + § 47e BBV I (Stufe 2, Substitutionspflicht — wörtlich):** «Sind die Voraussetzungen von
  Abs. 2 für den Einsatz von ausschliesslich erneuerbaren Energien nicht erfüllt, sind beim
  Wärmeerzeugerersatz die Bauten so auszurüsten, dass der Anteil nichterneuerbarer Energien 90 % des
  massgebenden Energiebedarfs nicht überschreitet. Die Direktion legt Standardlösungen zur Erfüllung
  dieser Anforderung fest. Für deren Festlegung gilt ein massgebender Energiebedarf für die Heizung
  und das Warmwasser von 100 kWh/m2 pro Jahr. Die zu einer Standardlösung gehörenden Massnahmen sind
  innert drei Jahren ab Erteilung der Bewilligung umzusetzen.» Das ist der **Kompromissweg**: eine
  fossile Restwärmeerzeugung bleibt zulässig, aber nur kombiniert mit einer Massnahme (z. B.
  Solarthermie, Dämmung, Teil-Wärmepumpe), die den nichterneuerbaren Anteil auf max. 90 % drückt.
  Nachweis gemäss § 47e BBV I über **eine** von drei Varianten: (a) fachgerechte Umsetzung einer
  Standardlösung, (b) Minergie-Zertifizierung, oder (c) GEAK-Klasse D bei der Gesamtenergieeffizienz
  (für ab 1990 erstellte Bauten **nicht** nötig). Massnahmen müssen **am Standort** erfüllt werden,
  ersatzweise sind Zertifikate nach § 11a zulässig.
- **Abs. 5 + § 47g BBV I (Wärmeverbund-Erleichterung):** Ein Anschluss an ein Wärmenetz erfüllt
  sowohl Abs. 1-4, wenn **mindestens 70 %** der Wärme ohne CO2-Emissionen aus fossilen Brennstoffen
  erzeugt wird.
- **Abs. 6:** Gemeinden können befristet andere Lösungen bewilligen, sofern die kommunale
  Energieplanung mittelfristig eine gesetzeskonforme Lösung vorsieht.
- **§ 47f BBV I (Ausnahme Prozesswärme):** Von § 11 Abs. 4 EnerG befreit sind Wärmeerzeuger, die zu
  mehr als 50 % Prozesswärme über 60 °C erzeugen, wenn eine Trennung von Prozess- und
  Heizungsverteilnetz technisch nicht möglich ist.

### Zertifikate für erneuerbare Brennstoffe (§ 11a EnerG + §§ 47h-47m BBV I)

Zur Erfüllung von § 11 Abs. 2-4 sind **Zertifikate für erneuerbare gasförmige/flüssige oder
synthetisch hergestellte Brennstoffe** zulässig, sofern im Schweizerischen Treibhausgasinventar
angerechnet. Der erneuerbare Anteil beim Brennstoff muss **mindestens 80 %** betragen, erreichbar
über einen Gasnetzanschluss (wenn der Netzbetreiber den Anteil im Versorgungsgebiet sicherstellt),
eine Bezugsvereinbarung mit einem Energielieferanten, oder eine Kombination. Lieferung wird in einem
**zentralen Register** erfasst, jährliche Bestätigung durch den Energielieferanten; die
Bewilligungsbehörde lässt die **Bezugsverpflichtung im Grundbuch anmerken** (§ 47m BBV I).

### Härtefälle und Ausnahmen (§ 11b EnerG + § 47n BBV I)

Zwei getrennte Wege:
- **Finanzieller Härtefall:** Aufschub längstens **bis drei Jahre nach der nächsten Handänderung**,
  mit Grundbuchanmerkung. Wird für **selbstgenutztes Eigentum** gewährt, wenn eine Finanzierung der
  nötigen Zusatzinvestitionen mit Fremdkapital oder durch Dritte zu marktüblichen Bedingungen nicht
  möglich ist (§ 47n BBV I).
- **Ausserordentliche Verhältnisse:** Wer geltend macht, dass eine Standardlösung gemäss § 11 Abs. 4
  technisch nicht möglich, wirtschaftlich nicht zumutbar oder in Anbetracht der Gesamtumstände
  unverhältnismässig ist, muss dies der Behörde nachweisen; diese kann eine **verhältnismässige
  Ersatzlösung** bewilligen.

### Bussen (§ 18 EnerG)

Vorsätzliche Widerhandlung gegen u. a. §§ 11 und 11a EnerG: Busse bis **CHF 20'000** (bei
Gewinnsucht unbeschränkt), fahrlässig bis **CHF 5'000**; Versuch/Anstiftung/Gehilfenschaft strafbar;
juristische Personen haften solidarisch. § 11b (Härtefallnorm) ist in der Bussenliste von § 18
**nicht** genannt — konsistent, da sie eine Erleichterung und keine Handlungspflicht formuliert.

### Nachweis-Formulare (EVEN, ergänzend aus [[en-zh-nachweis-uebersicht]])

Im elektronischen Vollzug (EVEN, seit 1.1.2026) läuft der Nachweis beim Heizungsersatz über die
Formulare **EN-103**, **EN-LCC-ZH** (Lebenszykluskosten-Vergleich nach § 47d BBV I) und **EN-120**
(erneuerbare Wärme beim Erzeugerersatz nach § 11 Abs. 4/§ 47e BBV I).

## Kanton Schwyz

### § 8d kEnG (wörtlich) — engerer Geltungsbereich als ZH

§ 8d kEnG («Erneuerbare Wärme beim Wärmeerzeugerersatz», neu eingefügt mit der Änderung vom
24.6.2021) gilt **ausdrücklich nur für «bestehende Bauten mit Wohnnutzung»** — enger gefasst als der
ZH-Wortlaut («bestehende Bauten» ohne Nutzungseinschränkung):

> «1 Bestehende Bauten mit Wohnnutzung sind beim Ersatz des Wärmeerzeugers so auszurüsten, dass der
> Anteil an nichterneuerbarer Energie höchstens 90 % des massgebenden Bedarfs beträgt. Für die
> Festlegung der Standardlösung gilt ein massgebender Energiebedarf für Heizung und Warmwasser von
> 100 kWh pro m2 und Jahr.»

Der **90-%-Grenzwert** und der **Referenzbedarf 100 kWh/m²a** sind damit **wortgleich** mit dem
ZH-Modell (§ 11 Abs. 4 EnerG) — ein auffälliger, primärquellen-belegter Gleichlauf der beiden
Kantone bei der Kern-Kennzahl.

**Kein separater «5-%-Vorrangtest» wie in ZH.** Anders als § 11 Abs. 2 EnerG ZH (zwingend
vollständig erneuerbar, wenn ≤ 5 % teurer) formuliert § 8d kEnG **direkt und ausschliesslich** das
90-%-Modell als Anforderung — dem Wortlaut nach existiert in Schwyz keine der ZH-Stufe 1
entsprechende gesetzliche Pflicht, bei wirtschaftlicher Zumutbarkeit auf 100 % erneuerbar
umzusteigen. Das ist ein struktureller Unterschied zwischen den beiden Kantonen, nicht nur eine
andere Formulierung derselben Regel (an beiden Primärtexten geprüft).

### Nachweisverfahren (§ 8d Abs. 2 kEnG + § 24f/24g KEnV)

Die Bewilligung des Wärmeerzeugerersatzes setzt voraus, dass **eine** der folgenden vier Varianten
erfüllt ist (§ 8d Abs. 2 kEnG, wörtlich):

- a) fachgerechte Umsetzung einer **Standardlösung** (Anhang 6 KEnV);
- b) **GEAK-Klasse D** bei der Gesamtenergieeffizienz;
- c) im Melde-/Kontrollverfahren Nachweis, dass der Wärmeerzeuger über eine angenommene
  **Lebensdauer von 20 Jahren** zu **mindestens 20 %** mit einem erneuerbaren, im Treibhausgasinventar
  dem Sektor Gebäude angerechneten Brennstoff betrieben wird; oder
- d) im Meldeverfahren **Zertifikate** über erneuerbare Energie, die den Nachweis für 20 Jahre
  periodengerecht erbringen.

**Melde- und bewilligungspflichtig (§ 24f Abs. 1 KEnV):** Der Ersatz eines Wärmeerzeugers in
bestehenden Bauten mit Wohnnutzung ist melde- **und** bewilligungspflichtig. Ausgenommen sind
Bauten mit gemischter Nutzung, wenn der **Wohnanteil 150 m² Energiebezugsfläche nicht
überschreitet**. **Wichtige Bagatellgrenze:** «Der reine Ersatz des Brenners ohne Kesselersatz gilt
nicht als Wärmeerzeugerersatz» — ein blosser Brennertausch löst § 8d kEnG nicht aus, erst der
Kesselersatz.

### Ausnahmebewilligung bei ausserordentlichen Verhältnissen (§ 24f Abs. 3 KEnV)

Drei alternative Wege, wenn keine Standardlösung und keine erneuerbare Brennstofflösung realisierbar
ist:
- a) Nachweis gegenüber der Behörde, dass weder eine Standardlösung nach Anhang 6 noch eine Lösung
  mit erneuerbaren Brennstoffen möglich ist;
- b) innert drei Jahren Anschluss an ein anforderungskonformes Fernwärmenetz mit vorliegendem
  Anschlussvertrag;
- c) Installation einer auf **maximal drei Jahre befristeten Übergangslösung**, danach Umsetzung
  einer Massnahme nach Abs. 2 oder Erstellung eines Ersatzneubaus.

### Anhang 6 KEnV — die 11 Standardlösungen (SL 1-11, wörtlich/tabellarisch)

| SL | Bezeichnung | Anforderung (Kurzform) |
|---|---|---|
| 1 | Thermische Sonnenkollektoren für Wassererwärmung | Solaranlage, Mindestfläche 2 % der EBF |
| 2 | Holzfeuerung als Hauptwärmeerzeugung | Holzfeuerung Hauptwärmeerzeuger + Anteil erneuerbar für Warmwasser |
| 3 | Wärmepumpe mit Erdsonde, Wasser oder Aussenluft | elektrisch angetrieben, ganzjährig für Heizung + Warmwasser |
| 4 | Mit Erdgas angetriebene Wärmepumpe | für Heizung und Warmwasser ganzjährig |
| 5 | Fernwärmeanschluss | Netz mit Wärme aus KVA/ARA/erneuerbar, fossiler Anteil ≤ 30 % |
| 6 | Wärmekraftkopplung | elektrischer Wirkungsgrad ≥ 25 %, ≥ 60 % des Wärmebedarfs |
| 7 | Warmwasserwärmepumpe mit Photovoltaik | Wärmepumpenboiler + PV ≥ 5 Wp/m² EBF |
| 8 | Fensterersatz thermische Gebäudehülle | Ubestehend ≥ 2,0 W/m²K, Uneu ≤ 0,7 W/m²K |
| 9 | Wärmedämmung Fassade/Dach | Ubestehend ≥ 0,6, Uneu ≤ 0,20 W/m²K, Fläche ≥ 0,5 m²/m² EBF |
| 10 | Grundlast erneuerbar + bivalenter fossiler Spitzenlastkessel | erneuerbarer Grundlasterzeuger ≥ 25 % der Auslegeleistung, fossile Spitzenlast ganzjährig |
| 11 | Kontrollierte Wohnungslüftung (KWL) | neue KWL mit WRG-Wirkungsgrad ≥ 70 % |

**Zentraler Befund für die Ankaufs-/Machbarkeitsberatung:** Die SZ-Standardlösungen **SL 4, SL 6 und
SL 10 enthalten weiterhin fossile Komponenten** (Erdgas-Wärmepumpe, gasbetriebene
Wärmekraftkopplung, fossiler Spitzenlastkessel im Bivalenzbetrieb) — dieselben drei Optionen, die im
künftigen **MuKEn-2025-Regime bewusst gestrichen wurden** (siehe [[muken-2025-verabschiedet]],
Abschnitt «Der eigentliche Systemwechsel»). Solange Schwyz bei der MuKEn-2014-Architektur bleibt
(Stand 17.07.2026 primärquellen-belegt keine MuKEn-2025-Gesamtübernahme), bleibt ein **fossil
mitbetriebener Wärmeerzeuger via SL 4/6/10 rechtlich zulässig** — ein relevanter Unterschied zur
Praxis im Kanton Zürich, wo der publizierte Standardlösungs-Katalog der Baudirektion (§ 47e BBV I)
nicht im Gesetzestext selbst aufgeführt ist und daher hier **nicht** direkt am Original verglichen
werden konnte (offener Punkt unten).

### Zertifikats-Formel (Anhang 6 KEnV, wörtlich)

Für den Zertifikatsnachweis (§ 8d Abs. 2 lit. d): «Z = Energiebezugsfläche × 100 kWh/m²a × Anzahl
(z. B. 20) Jahre × 0,2» — deckt genau den 20-%-Mindestanteil aus § 8d Abs. 2 lit. c über die
20-jährige Lebensdauer ab.

### Bussen (§ 21 kEnG)

Kein eigener Bussenrahmen im kEnG: «Widerhandlungen gegen dieses Gesetz oder seine
Ausführungsbestimmungen werden nach den Strafbestimmungen des Planungs- und Baugesetzes verfolgt.»
(Verweisnorm auf das PBG SZ, das eigene Strafbestimmung nicht in dieser Recherche vertieft geprüft.)

## Vergleichstabelle

| | Kanton Zürich | Kanton Schwyz |
|---|---|---|
| Rechtsgrundlage | § 11 Abs. 2-6 EnerG + §§ 47d-47g BBV I | § 8d kEnG + § 24f/24g KEnV + Anhang 6 |
| Geltungsbereich | alle bestehenden Bauten (keine Nutzungseinschränkung im Wortlaut) | nur Bauten **mit Wohnnutzung**; gemischt genutzt mit Wohnanteil ≤ 150 m² EBF ausgenommen |
| Vorrangstufe «100 % erneuerbar Pflicht wenn zumutbar» | ja, § 11 Abs. 2 (≤ 5 % Mehrkosten) | im Wortlaut **nicht** vorhanden, direkt 90-%-Modell |
| Substitutionsgrenze | max. 90 % nichterneuerbar | max. 90 % nichterneuerbar (identisch) |
| Referenz-Wärmebedarf | 100 kWh/m²a (Heizung+WW) | 100 kWh/m²a (Heizung+WW, identisch) |
| Nachweiswege | Standardlösung / Minergie / GEAK D (ab 1990 ohne GEAK-Pflicht) | Standardlösung (Anhang 6) / GEAK D / 20%-Realnachweis 20 J. / Zertifikate 20 J. |
| Fossil-inklusive Standardlösungen dokumentiert | nicht am Gesetzestext selbst verifizierbar (offener Punkt) | ja, SL 4/6/10 (Erdgas-WP, WKK, bivalenter Spitzenlastkessel) |
| Bagatellgrenze «nur Brennerersatz» | nicht im geprüften Text gefunden | ja, ausdrücklich (§ 24f Abs. 1 KEnV) |
| Umsetzungsfrist Standardlösung | 3 Jahre ab Bewilligung | Übergangslösung max. 3 Jahre (andere Konstruktion) |
| Härtefall | gesetzlich kodifiziert, Aufschub bis 3 J. nach Handänderung, Grundbuchanmerkung | Ausnahmebewilligung bei ausserordentlichen Verhältnissen, 3 Alternativen |
| Busse | bis CHF 20'000 (Vorsatz), unbeschränkt bei Gewinnsucht | Verweis auf PBG-Strafbestimmungen, kein eigener Rahmen |

## Bauherren-Transfer

**Kernfrage «meine Öl-/Gasheizung ist kaputt, darf ich einfach wieder Öl/Gas einbauen?»** Antwort: In
beiden Kantonen **nein**, jedenfalls nicht als reiner 1:1-Tausch ohne Zusatzmassnahme. Weder Zürich
noch Schwyz verbieten fossile Wärmeerzeuger beim Ersatz vollständig (anders als im **Neubau** in ZH,
wo § 11 Abs. 1 EnerG bereits heute fossilfrei verlangt) — aber ein rein fossiler Kessel ohne jede
erneuerbare Beimischung erfüllt in keinem der beiden Kantone die 90-%-Substitutionsgrenze, sobald der
Wärmeerzeuger tatsächlich ersetzt wird (Kesselersatz, nicht blosser Brennertausch). In der Praxis
bedeutet das: entweder eine Standardlösungs-Massnahme dazu (z. B. Solarthermie SL 1, Dämmmassnahme
SL 8/9, Teil-Wärmepumpe), oder der GEAK-Klasse-D-Nachweis, oder Zertifikate für erneuerbare
Brennstoffe. Im Kanton Zürich kommt eine zusätzliche Hürde davor: Ist eine **vollständig** erneuerbare
Lösung (meist Wärmepumpe) technisch möglich und höchstens 5 % teurer über den Lebenszyklus als die
fossile Referenz, ist sie **zwingend** zu wählen — der «90-%-Kompromissweg» ist rechtlich nur die
Ausweichroute für den Fall, dass diese Voraussetzung **nicht** erfüllt ist. Nach dem
Vollkostenvergleich in [[muken-2025-verabschiedet]] (Anhang 7, methodisch praktisch identisch mit
§ 47d BBV I) schneiden Wärmepumpen über die Lebensdauer meist günstiger ab als fossil — die
5-%-Schwelle dürfte deshalb in Standardfällen häufiger erreicht werden, als Bauherren intuitiv
annehmen, was den «90-%-Weg» in ZH faktisch zur Ausnahme macht. Im Kanton Schwyz existiert diese
Vorrangstufe **nicht** im Gesetzestext — dort ist das 90-%-Modell direkt der Massstab, und drei der
elf Standardlösungen (SL 4/6/10) lassen fossile Komponenten ausdrücklich zu. Bei einer
Ankaufsprüfung oder Machbarkeitsstudie mit einer alten Öl-/Gasheizung im Bestand lohnt sich deshalb
in beiden Kantonen die frühzeitige Frage «Kesselersatz oder nur Brennerersatz?» (in SZ rechtlich
relevant für die Meldepflicht) sowie eine grobe Lebenszykluskosten-Abschätzung fossil gegen
Wärmepumpe/Fernwärme, weil sie in ZH direkt die anwendbare Pflichtstufe bestimmt. Für finanziell
enge Fälle bietet insbesondere Zürich mit dem Handänderungs-Aufschub (§ 11b EnerG) ein gesetzlich
verankertes Zeitfenster, das Schwyz in dieser Form nicht kennt.

## Offene Punkte

- **ZH-Standardlösungs-Katalog:** § 47e BBV I verweist auf «Standardlösungen», die «die Direktion
  festlegt» — der konkrete Katalog (analog SZ Anhang 6 SL 1-11) steht **nicht** in EnerG oder BBV I
  selbst, sondern vermutlich in einer separaten Vollzugshilfe/Wegleitung zum Formular EN-120. Nicht
  in dieser Recherche beschafft; nächster Schritt wäre die EVEN-Formularanleitung EN-120 direkt bei
  der Baudirektion.
- **ZH-Meldeverfahren beim Wärmeerzeugerersatz:** Im geprüften EnerG-/BBV-I-Text findet sich keine
  ZH-Entsprechung zur SZ-Bagatellregel «Brennerersatz ohne Kesselersatz zählt nicht als
  Wärmeerzeugerersatz» und keine explizite Melde-/Bewilligungspflicht-Formulierung; vermutlich über
  das allgemeine Baubewilligungsverfahren/EVEN-Formular EN-120 geregelt, nicht separat verifiziert.
- **SZ § 8d kEnG — exaktes Inkraftsetzungsdatum:** Als «neu eingefügt am 24. Juni 2021» ausgewiesen
  (Fussnote 17 im Primärtext); der genaue Inkraftsetzungszeitpunkt wird gemäss § 23 Abs. 3 kEnG vom
  Regierungsrat separat bestimmt und war in den geprüften Auszügen nicht als eigener Satz auffindbar
  (analog zum offenen Punkt beim ZH-Elektroheizungsdatum in [[elektroheizungs-ersatzpflicht-zh-sz]]).
- **SZ § 21 kEnG (Verweisnorm PBG):** Die konkrete Bussenhöhe nach PBG SZ wurde in dieser Recherche
  nicht nachvollzogen (reine Verweisnorm, PBG SZ nicht gelesen).
- **Verhältnis zu Fördermitteln:** Ob und wie die Standardlösungs-Massnahmen (z. B. Solarthermie,
  Dämmung) mit dem Gebäudeprogramm/den kantonalen Förderprogrammen 2026 kombinierbar/anrechenbar
  sind, wurde hier nicht vertieft (siehe separat [[foerderprogramm-energie-zh-2026]] und
  [[foerderprogramm-energie-sz-2026]]).
- **MuKEn-2025-Ausblick bereits eingeordnet:** Mit einer künftigen kantonalen MuKEn-2025-Übernahme
  entfiele der «90-%-Kompromissweg» ersatzlos (Fossilverbot statt Substitutionsgrenze, siehe
  [[muken-2025-verabschiedet]]) — für ZH/SZ ist Stand 18.07.2026 aber keine Übernahme-Roadmap
  dokumentiert, das heutige Recht bleibt massgebend.

## Quellen

- Energiegesetz (EnerG) Kt. ZH, LS 730.1, §§ 11/11a/11b/18, Nachtrag 122 (Stand 1.10.2023) —
  notes.zh.ch/appl/zhlex_r.nsf/WebView/3089E8B2D3F726ECC1258A320048CB3E/$File/730.1_19.6.83_122.pdf,
  Primärdokument per curl/pdftotext im Volltext gelesen.
- Besondere Bauverordnung I (BBV I) Kt. ZH, LS 700.21, §§ 47a-47n, Nachtrag 124 (Stand 1.4.2024) —
  notes.zh.ch/appl/zhlex_r.nsf/WebView/FD658F718D199B27C1258AE60030A67C/$File/700.21_6.5.81_124.pdf,
  Primärdokument per curl/pdftotext im Volltext gelesen.
- Kantonales Energiegesetz (kEnG) Kt. SZ, SRSZ 420.100, §§ 8d/21/22a — sz.ch/public/upload/assets/
  5836/420_100.pdf, Primärdokument per curl/pdftotext im Volltext gelesen.
- Kantonale Energieverordnung (KEnV) Kt. SZ, SRSZ 420.111, §§ 24f/24g + Anhang 6 —
  sz.ch/public/upload/assets/32457/420_111.pdf, Primärdokument per curl/pdftotext im Volltext
  gelesen.
- Bereits vorhandene Destillate als Quervergleich: [[elektroheizungs-ersatzpflicht-zh-sz]],
  [[muken-2025-verabschiedet]], [[klimapraemie-heizungsersatz-klik]], [[en-zh-nachweis-uebersicht]],
  [[blockheizkraftwerk-bhkw-mfh-pflegeheim-ch]].

**Backlinks:** [[elektroheizungs-ersatzpflicht-zh-sz]] (Schwesterthema: Ersatzpflicht Elektroheizung
statt fossile Heizung) · [[blockheizkraftwerk-bhkw-mfh-pflegeheim-ch]] (BHKW-Zielkonflikt mit dieser
Norm bereits dort angerissen, hier vertieft) · [[muken-2025-verabschiedet]] (künftiger
Systemwechsel Fossilverbot statt 90-%-Modell) · [[klimapraemie-heizungsersatz-klik]] (§ 11-Zitat
Ursprung) · [[en-zh-nachweis-uebersicht]] (EN-120/EN-LCC-ZH-Formulare) ·
[[foerderprogramm-energie-zh-2026]] · [[foerderprogramm-energie-sz-2026]].

**Querbezug KB `planungsgrundlagen`** (fuehrend fuer den Formular-/Verfahrensweg): die
Nachweisformulare zum Waermeerzeugerersatz — **EN-120** (Erneuerbare Waerme bei
Waermeerzeugerersatz) und **EN-LCC-ZH** (Wirtschaftlichkeit/Lebenszykluskosten) — sind in
`planungsgrundlagen/wiki/energie-energienachweis-zh-formulare.md` in der Formularmatrix gefuehrt.
Diese KB bleibt fuehrend fuer die materielle Ersatzpflicht (§ 11/11a/11b EnerG, §§ 47a-47n BBV I).
*(Querbezug gesetzt: Wissens-Chef Run 9, 19.07.2026)*
