---
quelle: "PL - 02_Recht_Norm/01_Gesetze/02_Zuerich/Energie/VoHi_EN10_de.pdf — Konferenz Kantonaler Energiefachstellen (EnFK), «Vollzugshilfe EN-10 — Heizungen im Freien», Ausgabe Juli 2009 (2 Seiten, vollständig gelesen via pdftotext)"
herausgeber: "Konferenz Kantonaler Energiefachstellen (EnFK); im Kanton Zürich als Abschnitt 6.2 im Vollzugsordner Energie geführt (Formular EN-10 im Nachweis-Set)"
ausgabe: "Ausgabe Juli 2009"
gelesen: "vollständig, 2 Seiten, 2026-08-17 (Run 138)"
datenstand: "2009 ⚠⚠ Alterskorpus PL-02 (17 Jahre) — im Kt. ZH läuft der Nachweis seit 1.1.2026 elektronisch über EVEN statt Formular EN-10 auf Papier (siehe [[en-zh-nachweis-uebersicht]]); ob die EnFK diese Vollzugshilfe seither inhaltlich revidiert hat, ist in diesem Lauf nicht geprüft"
status: emerging
last_updated: "2026-08-17 (Run 138)"
---

# Destillat — EnFK-Vollzugshilfe EN-10 «Heizungen im Freien» (Juli 2009)

## Das Wichtigste in 1 Satz

Heizungen im Freien (Rampen-, Terrassen-, Rinnenheizungen usw.) sind grundsätzlich nur mit erneuerbarer Energie oder sonst nicht nutzbarer Abwärme zulässig; eine Ausnahme für nichterneuerbare Energie braucht **kumulativ** Sicherheits-/Schutzbedarf, Unzumutbarkeit baulicher/betrieblicher Alternativen und eine temperatur-/feuchteabhängige Regelung.

## Geltungsbereich und Verhältnis zum Vollzugsordner ZH

Diese EnFK-Vollzugshilfe ist eine von 14 in der Formularmatrix des Kantons Zürich (Nummern EN-1 bis EN-13 plus Ergänzungen); im ZH-Vollzugsordner ist sie unter **Abschnitt 6.2** eingeordnet und wird dort um die kantonale Verfahrenslogik ergänzt (siehe [[vollzugsordner-energie-zh-abschnitt1-2]] für den bereits gelesenen Teil des Ordners; Abschnitt 6 selbst wurde in diesem Lauf noch nicht gelesen). Die Vollzugshilfe selbst ist EnFK-weit harmonisiert, nicht ZH-spezifisch.

**Definition:** Heizungen im Freien/Aussenheizungen sind Wärmeabgabesysteme, die Wärme ausserhalb geschlossener Räume abgeben — Rampenheizungen, Terrassenheizungen, Rinnenbeheizung u. Ä.

## Anforderungen (Kernregel)

Heizungen im Freien sind **ausschliesslich mit erneuerbarer Energie oder nicht anders nutzbarer Abwärme** zu betreiben. Als erneuerbare Energien gelten Holz und Sonne; Geothermie zählt dazu, sofern die Nutzung **direkt aus einer Erdsonde ohne Wärmepumpe** erfolgt (eine Erdsonde mit vorgeschalteter Wärmepumpe fällt demnach nicht unter diese Ausnahme, da die WP-Antriebsenergie in aller Regel Strom ist).

**Ausnahme für nichterneuerbare Energie** — die Quelle verlangt ausdrücklich **alle drei** der folgenden Voraussetzungen kumulativ (wörtlich: «es sind immer alle drei Voraussetzungen zu erfüllen»):

1. Sicherheit von Personen, Tieren, Sachen oder Schutz technischer Einrichtungen erfordert den Betrieb;
2. bauliche Massnahmen (z. B. Überdachung) und betriebliche Massnahmen (z. B. Schneeräumung) sind nicht ausführbar oder unverhältnismässig;
3. die Heizung verfügt über eine **temperatur- und feuchteabhängige Regelung**.

Beispiel aus der Quelle: Weichenheizungen öffentlicher Verkehrsmittel.

## Einzelfälle aus der Quelle

- **Rampenheizungen:** Nachweispflicht, dass weder Überdachung noch geringere Steigung mit verhältnismässigem Aufwand realisierbar sind und Schneeräumung nicht ausführbar/unverhältnismässig ist. Eine **kurzzeitige Sperrung** der Rampe nach Schneefall bis zur Räumung gilt allgemein als zumutbar. Hinweis der Quelle: Auf öffentlichen Strassen/Fusswegen kommen Steigungen über 20 % auch ohne Heizung vor.
- **Autowaschplätze:** Beheizung in offenen Räumen oder im Freien kann **nicht** mit «nicht anders abwendbaren Gefahren» begründet werden — klare Absage an eine verbreitete Praxisbegründung.
- **Umbau/Kesselersatz:** Wird ein fossil betriebener Heizkessel oder eine Elektroheizung umgebaut/ersetzt, muss eine angeschlossene Aussenheizung **abgekoppelt und stillgelegt** werden — ausser es ist nachgewiesen, dass Gefahren nicht anders abwendbar sind und eine Beheizung mit erneuerbarer Energie/Abwärme nicht möglich ist.
- **Regelung:** Aussenheizungen ohne erneuerbare Energie/Abwärme benötigen in jedem Fall eine temperatur- und feuchteabhängige Regelung (unabhängig von den drei Ausnahmevoraussetzungen — das ist Grundanforderung, sobald überhaupt eine nichterneuerbare Aussenheizung besteht).
- **Baugesuch:** Heizungen im Freien müssen bereits im Baugesuch nach Art und Grösse dokumentiert sein, damit allfällige bauliche Anpassungen rechtzeitig eingeplant werden können; insbesondere ist zu zeigen, dass eine gesetzeskonforme Heizung (Beispiel der Quelle: Pelletsheizung) nicht zumutbar/unverhältnismässig ist.
- **Temporäre Beheizungen:** Ein Heizpilz für eine kurze Veranstaltung (einige Tage pro Jahr) erfordert **in der Regel kein Baugesuch** — kantonale Bestimmungen sind trotzdem zu beachten.

## Bauherren-Transfer

Der praxisrelevanteste Punkt für JANS-Projekte ist die **Terrassenheizung/der Heizpilz** in der Gastronomie und bei Aussenraum-Nutzungskonzepten: ein elektrischer oder gasbetriebener Heizpilz für den dauerhaften Betrieb (nicht nur wenige Tage im Jahr) ist grundsätzlich baubewilligungspflichtig und braucht den kumulativen Dreifach-Nachweis — in der Praxis kaum je erfüllbar, ausser bei echtem Sicherheitsbezug (z. B. Vereisungsschutz einer Rampe). Für ein neues Restaurant-Projekt mit Aussenterrasse heisst das: eine dauerhafte Terrassenheizung von Beginn weg auf **Holz/Solar/Abwärme oder Erdsonden-Direktnutzung** projektieren, nicht auf eine spätere Ausnahmebewilligung hoffen. Bei Rampenheizungen (häufig bei Tiefgaragenzufahrten) lohnt sich die frühe Prüfung von Gefälle-/Überdachungsalternativen, weil der Nachweis «nicht ausführbar oder unverhältnismässig» früh im Projekt geführt werden muss, nicht erst beim Baugesuch.

⚠ Nicht in dieser Quelle beantwortet: ob und wie sich die Regel zur «Erdsonde ohne Wärmepumpe» mit der heutigen ZH-Erdsondenbewilligungspraxis ([[erdwaermesonden-bewilligung-zh-sz]]) verträgt — dort geht es um die Bewilligung der Sonde selbst, nicht um deren energetische Anrechenbarkeit für Aussenheizungen. Nicht abgeglichen in diesem Lauf.

## Offene Punkte

- Ob die EnFK diese Vollzugshilfe seit Juli 2009 revidiert hat (z. B. eine Fassung 2015/2020), wurde nicht geprüft — die Quelle selbst trägt keinen Revisionsvermerk.
- Der ZH-spezifische Verfahrensteil (Abschnitt 6.2 des Vollzugsordners: Formular EN-10/heute EVEN, Zuständigkeit, Fristen) ist in diesem Lauf nicht gelesen; nur die EnFK-Fachhilfe selbst.
- Keine Aussage der Quelle zu Freiluftbädern (dafür existiert die separate Vollzugshilfe EN-11, in der KB noch nicht erschlossen).
